{
    "instruction": "Analyze the Brick model described in ./files\\bldg15.ttl",
    "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg15#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg15#bldg15.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg15#bldg15.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1005,\n        ns2:VAVRM1005_MIX,\n        ns2:VAVRM1006,\n        ns2:VAVRM1006_MIX,\n        ns2:VAVRM1101B,\n        ns2:VAVRM1101C,\n        ns2:VAVRM1101N1,\n        ns2:VAVRM1101N2,\n        ns2:VAVRM1101S1,\n        ns2:VAVRM1101S2,\n        ns2:VAVRM1102,\n        ns2:VAVRM1106,\n        ns2:VAVRM1106_MIX,\n        ns2:VAVRM1109,\n        ns2:VAVRM1109_MIX,\n        ns2:VAVRM1116,\n        ns2:VAVRM1116_MIX,\n        ns2:VAVRM1120,\n        ns2:VAVRM1120_MIX,\n        ns2:VAVRM1128N,\n        ns2:VAVRM1128N_MIX,\n        ns2:VAVRM1128S,\n        ns2:VAVRM1130,\n        ns2:VAVRM1130_MIX,\n        ns2:VAVRM1150,\n        ns2:VAVRM1150_MIX,\n        ns2:VAVRM1200,\n        ns2:VAVRM1200A,\n        ns2:VAVRM1200A_MIX,\n        ns2:VAVRM1200_MIX,\n        ns2:VAVRM1204A,\n        ns2:VAVRM1208,\n        ns2:VAVRM1208_MIX,\n        ns2:VAVRM1209,\n        ns2:VAVRM1209_MIX,\n        ns2:VAVRM1211,\n        ns2:VAVRM1211_MIX,\n        ns2:VAVRM1215,\n        ns2:VAVRM1215_MIX,\n        ns2:VAVRM1219,\n        ns2:VAVRM1219_MIX,\n        ns2:VAVRM1223,\n        ns2:VAVRM1223_MIX ;\n    brick:hasPoint ns2:bldg15.AHU.AHU01.CCV,\n        ns2:bldg15.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg15.AHU.AHU01.Mixed_Air_Temp,\n        ns2:bldg15.AHU.AHU01.Mode,\n        ns2:bldg15.AHU.AHU01.Outside_Air_Temp_Virtual,\n        ns2:bldg15.AHU.AHU01.Return_Air_Temp,\n        ns2:bldg15.AHU.AHU01.Supply_Air_Pressure,\n        ns2:bldg15.AHU.AHU01.Supply_Air_Temp,\n        ns2:bldg15.AHU.AHU01.Supply_Air_Temp_Setpoint,\n        ns2:bldg15.AHU.AHU01.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1001A,\n        ns2:VAVRM1003A,\n        ns2:VAVRM1003N,\n        ns2:VAVRM1302,\n        ns2:VAVRM1303,\n        ns2:VAVRM1303A,\n        ns2:VAVRM1309,\n        ns2:VAVRM13117,\n        ns2:VAVRM1316,\n        ns2:VAVRM1316A,\n        ns2:VAVRM1317,\n        ns2:VAVRM1318,\n        ns2:VAVRM1319,\n        ns2:VAVRM1322,\n        ns2:VAVRM1322A,\n        ns2:VAVRM1324,\n        ns2:VAVRM1325,\n        ns2:VAVRM1328,\n        ns2:VAVRM1331,\n        ns2:VAVRM1332,\n        ns2:VAVRM1335,\n        ns2:VAVRM1341,\n        ns2:VAVRM1347,\n        ns2:VAVRM1349,\n        ns2:VAVRM1357,\n        ns2:VAVRM1361,\n        ns2:VAVRM1365,\n        ns2:VAVRM1401,\n        ns2:VAVRM2004,\n        ns2:VAVRM2006,\n        ns2:VAVRM2014,\n        ns2:VAVRM2102,\n        ns2:VAVRM2102A,\n        ns2:VAVRM2105,\n        ns2:VAVRM2112,\n        ns2:VAVRM2113,\n        ns2:VAVRM2116,\n        ns2:VAVRM2120,\n        ns2:VAVRM2134,\n        ns2:VAVRM2135,\n        ns2:VAVRM2140A,\n        ns2:VAVRM2143,\n        ns2:VAVRM2201,\n        ns2:VAVRM2201A,\n        ns2:VAVRM2205,\n        ns2:VAVRM2211,\n        ns2:VAVRM2215,\n        ns2:VAVRM2221,\n        ns2:VAVRM2222A,\n        ns2:VAVRM2229,\n        ns2:VAVRM2305,\n        ns2:VAVRM2307,\n        ns2:VAVRM2313,\n        ns2:VAVRM2319,\n        ns2:VAVRM2325,\n        ns2:VAVRM2326,\n        ns2:VAVRM2331,\n        ns2:VAVRM2337,\n        ns2:VAVRM2338,\n        ns2:VAVRM2339,\n        ns2:VAVRM2341,\n        ns2:VAVRM2402,\n        ns2:VAVRM2406,\n        ns2:VAVRM2411,\n        ns2:VAVRM2416,\n        ns2:VAVRM2419,\n        ns2:VAVRM2420,\n        ns2:VAVRM2425,\n        ns2:VAVRM3006,\n        ns2:VAVRM3102,\n        ns2:VAVRM3104,\n        ns2:VAVRM3107,\n        ns2:VAVRM3108,\n        ns2:VAVRM3113,\n        ns2:VAVRM3114,\n        ns2:VAVRM3116,\n        ns2:VAVRM3119,\n        ns2:VAVRM3122A,\n        ns2:VAVRM3125,\n        ns2:VAVRM3127,\n        ns2:VAVRM3133,\n        ns2:VAVRM3201,\n        ns2:VAVRM3309,\n        ns2:VAVRM3325,\n        ns2:VAVRM3330,\n        ns2:VAVRM3410 ;\n    brick:hasPoint ns2:bldg15.AHU.AHU02.CCV,\n        ns2:bldg15.AHU.AHU02.Cooling_Valve_Output,\n        ns2:bldg15.AHU.AHU02.Mixed_Air_Temp,\n        ns2:bldg15.AHU.AHU02.Mode,\n        ns2:bldg15.AHU.AHU02.Outside_Air_Temp_Virtual,\n        ns2:bldg15.AHU.AHU02.Return_Air_Temp,\n        ns2:bldg15.AHU.AHU02.Supply_Air_Pressure,\n        ns2:bldg15.AHU.AHU02.Supply_Air_Temp,\n        ns2:bldg15.AHU.AHU02.Supply_Air_Temp_Setpoint,\n        ns2:bldg15.AHU.AHU02.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg15 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"91542^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:damperVAVRM1001A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1001A .\n\nns2:damperVAVRM1003A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1003A .\n\nns2:damperVAVRM1003N a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1003N .\n\nns2:damperVAVRM1005 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1005.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1005 .\n\nns2:damperVAVRM1006 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1006.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1006 .\n\nns2:damperVAVRM1106 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1106.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1106 .\n\nns2:damperVAVRM1109 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1109.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1109 .\n\nns2:damperVAVRM1116 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1116.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1116 .\n\nns2:damperVAVRM1120 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1120.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1120 .\n\nns2:damperVAVRM1128N a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1128N .\n\nns2:damperVAVRM1130 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1130.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1130 .\n\nns2:damperVAVRM1150 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1150.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1150 .\n\nns2:damperVAVRM1200 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1200.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200 .\n\nns2:damperVAVRM1200A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200A .\n\nns2:damperVAVRM1204A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1204A .\n\nns2:damperVAVRM1208 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1208.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1208 .\n\nns2:damperVAVRM1209 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1209.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1209 .\n\nns2:damperVAVRM1211 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1211.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1211 .\n\nns2:damperVAVRM1215 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1215.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1215 .\n\nns2:damperVAVRM1219 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1219.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1219 .\n\nns2:damperVAVRM1223 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1223.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1223 .\n\nns2:damperVAVRM1302 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1302.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1302 .\n\nns2:damperVAVRM1303 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1303.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1303 .\n\nns2:damperVAVRM1303A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1303A .\n\nns2:damperVAVRM1309 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1309.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1309 .\n\nns2:damperVAVRM1316 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1316.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1316 .\n\nns2:damperVAVRM1316A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1316A .\n\nns2:damperVAVRM1317 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1317.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1317 .\n\nns2:damperVAVRM1318 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1318.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1318 .\n\nns2:damperVAVRM1319 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1319.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1319 .\n\nns2:damperVAVRM1322 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1322.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1322 .\n\nns2:damperVAVRM1322A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1322A .\n\nns2:damperVAVRM1324 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1324.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1324 .\n\nns2:damperVAVRM1325 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1325.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1325 .\n\nns2:damperVAVRM1328 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1328.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1328 .\n\nns2:damperVAVRM1331 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1331.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1331 .\n\nns2:damperVAVRM1332 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1332.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1332 .\n\nns2:damperVAVRM1335 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1335.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1335 .\n\nns2:damperVAVRM1341 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1341.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1341 .\n\nns2:damperVAVRM1347 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1347.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1347 .\n\nns2:damperVAVRM1349 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1349.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1349 .\n\nns2:damperVAVRM1357 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1357.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1357 .\n\nns2:damperVAVRM1361 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1361.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1361 .\n\nns2:damperVAVRM1365 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1365.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1365 .\n\nns2:damperVAVRM1401 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1401.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1401 .\n\nns2:damperVAVRM2006 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2006.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2006 .\n\nns2:damperVAVRM2014 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2014.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2014 .\n\nns2:damperVAVRM2102 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2102.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2102 .\n\nns2:damperVAVRM2102A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2102A .\n\nns2:damperVAVRM2105 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2105.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2105 .\n\nns2:damperVAVRM2112 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2112.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2112 .\n\nns2:damperVAVRM2113 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2113.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2113 .\n\nns2:damperVAVRM2116 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2116.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2116 .\n\nns2:damperVAVRM2120 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2120.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2120 .\n\nns2:damperVAVRM2134 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2134.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2134 .\n\nns2:damperVAVRM2135 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2135.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2135 .\n\nns2:damperVAVRM2140A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2140A .\n\nns2:damperVAVRM2143 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2143.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2143 .\n\nns2:damperVAVRM2201 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2201.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2201 .\n\nns2:damperVAVRM2201A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2201A .\n\nns2:damperVAVRM2205 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2205.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2205 .\n\nns2:damperVAVRM2211 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2211.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2211 .\n\nns2:damperVAVRM2215 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2215.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2215 .\n\nns2:damperVAVRM2221 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2221.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2221 .\n\nns2:damperVAVRM2222A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2222A .\n\nns2:damperVAVRM2229 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2229.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2229 .\n\nns2:damperVAVRM2305 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2305.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2305 .\n\nns2:damperVAVRM2307 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2307.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2307 .\n\nns2:damperVAVRM2313 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2313.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2313 .\n\nns2:damperVAVRM2319 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2319.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2319 .\n\nns2:damperVAVRM2325 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2325.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2325 .\n\nns2:damperVAVRM2326 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2326.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2326 .\n\nns2:damperVAVRM2331 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2331.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2331 .\n\nns2:damperVAVRM2337 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2337.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2337 .\n\nns2:damperVAVRM2338 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2338.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2338 .\n\nns2:damperVAVRM2339 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2339.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2339 .\n\nns2:damperVAVRM2341 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2341.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2341 .\n\nns2:damperVAVRM2402 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2402.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2402 .\n\nns2:damperVAVRM2406 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2406.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2406 .\n\nns2:damperVAVRM2411 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2411.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2411 .\n\nns2:damperVAVRM2416 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2416.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2416 .\n\nns2:damperVAVRM2419 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2419.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2419 .\n\nns2:damperVAVRM2420 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2420.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2420 .\n\nns2:damperVAVRM2425 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2425.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2425 .\n\nns2:damperVAVRM3006 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3006.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3006 .\n\nns2:damperVAVRM3102 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3102.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3102 .\n\nns2:damperVAVRM3104 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3104.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3104 .\n\nns2:damperVAVRM3107 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3107.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3107 .\n\nns2:damperVAVRM3108 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3108.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3108 .\n\nns2:damperVAVRM3113 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3113.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3113 .\n\nns2:damperVAVRM3114 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3114.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3114 .\n\nns2:damperVAVRM3116 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3116.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3116 .\n\nns2:damperVAVRM3119 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3119.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3119 .\n\nns2:damperVAVRM3122A a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3122A .\n\nns2:damperVAVRM3125 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3125.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3125 .\n\nns2:damperVAVRM3127 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3127.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3127 .\n\nns2:damperVAVRM3133 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3133.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3133 .\n\nns2:damperVAVRM3201 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3201.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3201 .\n\nns2:damperVAVRM3309 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3309.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3309 .\n\nns2:damperVAVRM3325 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3325.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3325 .\n\nns2:damperVAVRM3330 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3330.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3330 .\n\nns2:damperVAVRM3410 a brick:Damper ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3410.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3410 .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1001A_room,\n        ns2:RM1003A_room,\n        ns2:RM1003N_room,\n        ns2:RM1005_MIX_room,\n        ns2:RM1005_room,\n        ns2:RM1006_MIX_room,\n        ns2:RM1006_room,\n        ns2:RM1101B_room,\n        ns2:RM1101C_room,\n        ns2:RM1101N1_room,\n        ns2:RM1101N2_room,\n        ns2:RM1101S1_room,\n        ns2:RM1101S2_room,\n        ns2:RM1102_room,\n        ns2:RM1106_MIX_room,\n        ns2:RM1106_room,\n        ns2:RM1109_MIX_room,\n        ns2:RM1109_room,\n        ns2:RM1116_MIX_room,\n        ns2:RM1116_room,\n        ns2:RM1120_MIX_room,\n        ns2:RM1120_room,\n        ns2:RM1128N_MIX_room,\n        ns2:RM1128N_room,\n        ns2:RM1128S_room,\n        ns2:RM1130_MIX_room,\n        ns2:RM1130_room,\n        ns2:RM1150_MIX_room,\n        ns2:RM1150_room,\n        ns2:RM1200A_MIX_room,\n        ns2:RM1200A_room,\n        ns2:RM1200_MIX_room,\n        ns2:RM1200_room,\n        ns2:RM1204A_room,\n        ns2:RM1208_MIX_room,\n        ns2:RM1208_room,\n        ns2:RM1209_MIX_room,\n        ns2:RM1209_room,\n        ns2:RM1211_MIX_room,\n        ns2:RM1211_room,\n        ns2:RM1215_MIX_room,\n        ns2:RM1215_room,\n        ns2:RM1219_MIX_room,\n        ns2:RM1219_room,\n        ns2:RM1223_MIX_room,\n        ns2:RM1223_room,\n        ns2:RM1302_room,\n        ns2:RM1303A_room,\n        ns2:RM1303_room,\n        ns2:RM1309_room,\n        ns2:RM13117_room,\n        ns2:RM1316A_room,\n        ns2:RM1316_room,\n        ns2:RM1317_room,\n        ns2:RM1318_room,\n        ns2:RM1319_room,\n        ns2:RM1322A_room,\n        ns2:RM1322_room,\n        ns2:RM1324_room,\n        ns2:RM1325_room,\n        ns2:RM1328_room,\n        ns2:RM1331_room,\n        ns2:RM1332_room,\n        ns2:RM1335_room,\n        ns2:RM1341_room,\n        ns2:RM1347_room,\n        ns2:RM1349_room,\n        ns2:RM1357_room,\n        ns2:RM1361_room,\n        ns2:RM1365_room,\n        ns2:RM1401_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM2004_room,\n        ns2:RM2006_room,\n        ns2:RM2014_room,\n        ns2:RM2102A_room,\n        ns2:RM2102_room,\n        ns2:RM2105_room,\n        ns2:RM2112_room,\n        ns2:RM2113_room,\n        ns2:RM2116_room,\n        ns2:RM2120_room,\n        ns2:RM2134_room,\n        ns2:RM2135_room,\n        ns2:RM2140A_room,\n        ns2:RM2143_room,\n        ns2:RM2201A_room,\n        ns2:RM2201_room,\n        ns2:RM2205_room,\n        ns2:RM2211_room,\n        ns2:RM2215_room,\n        ns2:RM2221_room,\n        ns2:RM2222A_room,\n        ns2:RM2229_room,\n        ns2:RM2305_room,\n        ns2:RM2307_room,\n        ns2:RM2313_room,\n        ns2:RM2319_room,\n        ns2:RM2325_room,\n        ns2:RM2326_room,\n        ns2:RM2331_room,\n        ns2:RM2337_room,\n        ns2:RM2338_room,\n        ns2:RM2339_room,\n        ns2:RM2341_room,\n        ns2:RM2402_room,\n        ns2:RM2406_room,\n        ns2:RM2411_room,\n        ns2:RM2416_room,\n        ns2:RM2419_room,\n        ns2:RM2420_room,\n        ns2:RM2425_room .\n\nns2:floor3 a brick:Floor ;\n    brick:hasPart ns2:RM3006_room,\n        ns2:RM3102_room,\n        ns2:RM3104_room,\n        ns2:RM3107_room,\n        ns2:RM3108_room,\n        ns2:RM3113_room,\n        ns2:RM3114_room,\n        ns2:RM3116_room,\n        ns2:RM3119_room,\n        ns2:RM3122A_room,\n        ns2:RM3125_room,\n        ns2:RM3127_room,\n        ns2:RM3133_room,\n        ns2:RM3201_room,\n        ns2:RM3309_room,\n        ns2:RM3325_room,\n        ns2:RM3330_room,\n        ns2:RM3410_room .\n\n<urn:bldg15> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg15\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM1001A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1001A_room .\n\nns2:RM1003A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1003A_room .\n\nns2:RM1003N a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1003N_room .\n\nns2:RM1005 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1005_room .\n\nns2:RM1005_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1005_MIX_room .\n\nns2:RM1006 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1006_room .\n\nns2:RM1006_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1006_MIX_room .\n\nns2:RM1101B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101B_room .\n\nns2:RM1101C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101C_room .\n\nns2:RM1101N1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101N1_room .\n\nns2:RM1101N2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101N2_room .\n\nns2:RM1101S1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101S1_room .\n\nns2:RM1101S2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101S2_room .\n\nns2:RM1102 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1102_room .\n\nns2:RM1106 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1106_room .\n\nns2:RM1106_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1106_MIX_room .\n\nns2:RM1109 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1109_room .\n\nns2:RM1109_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1109_MIX_room .\n\nns2:RM1116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1116_room .\n\nns2:RM1116_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1116_MIX_room .\n\nns2:RM1120 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1120_room .\n\nns2:RM1120_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1120_MIX_room .\n\nns2:RM1128N a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1128N_room .\n\nns2:RM1128N_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1128N_MIX_room .\n\nns2:RM1128S a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1128S_room .\n\nns2:RM1130 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130_room .\n\nns2:RM1130_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130_MIX_room .\n\nns2:RM1150 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1150_room .\n\nns2:RM1150_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1150_MIX_room .\n\nns2:RM1200 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200_room .\n\nns2:RM1200A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200A_room .\n\nns2:RM1200A_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200A_MIX_room .\n\nns2:RM1200_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200_MIX_room .\n\nns2:RM1204A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1204A_room .\n\nns2:RM1208 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1208_room .\n\nns2:RM1208_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1208_MIX_room .\n\nns2:RM1209 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1209_room .\n\nns2:RM1209_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1209_MIX_room .\n\nns2:RM1211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1211_room .\n\nns2:RM1211_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1211_MIX_room .\n\nns2:RM1215 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1215_room .\n\nns2:RM1215_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1215_MIX_room .\n\nns2:RM1219 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1219_room .\n\nns2:RM1219_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1219_MIX_room .\n\nns2:RM1223 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1223_room .\n\nns2:RM1223_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1223_MIX_room .\n\nns2:RM1302 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1302_room .\n\nns2:RM1303 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1303_room .\n\nns2:RM1303A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1303A_room .\n\nns2:RM1309 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1309_room .\n\nns2:RM13117 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM13117_room .\n\nns2:RM1316 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1316_room .\n\nns2:RM1316A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1316A_room .\n\nns2:RM1317 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1317_room .\n\nns2:RM1318 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1318_room .\n\nns2:RM1319 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1319_room .\n\nns2:RM1322 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1322_room .\n\nns2:RM1322A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1322A_room .\n\nns2:RM1324 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1324_room .\n\nns2:RM1325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1325_room .\n\nns2:RM1328 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1328_room .\n\nns2:RM1331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1331_room .\n\nns2:RM1332 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1332_room .\n\nns2:RM1335 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1335_room .\n\nns2:RM1341 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1341_room .\n\nns2:RM1347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1347_room .\n\nns2:RM1349 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1349_room .\n\nns2:RM1357 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1357_room .\n\nns2:RM1361 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1361_room .\n\nns2:RM1365 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1365_room .\n\nns2:RM1401 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1401_room .\n\nns2:RM2004 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2004_room .\n\nns2:RM2006 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2006_room .\n\nns2:RM2014 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2014_room .\n\nns2:RM2102 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2102_room .\n\nns2:RM2102A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2102A_room .\n\nns2:RM2105 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2105_room .\n\nns2:RM2112 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2112_room .\n\nns2:RM2113 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2113_room .\n\nns2:RM2116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2116_room .\n\nns2:RM2120 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2120_room .\n\nns2:RM2134 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2134_room .\n\nns2:RM2135 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2135_room .\n\nns2:RM2140A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2140A_room .\n\nns2:RM2143 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2143_room .\n\nns2:RM2201 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2201_room .\n\nns2:RM2201A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2201A_room .\n\nns2:RM2205 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2205_room .\n\nns2:RM2211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2211_room .\n\nns2:RM2215 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2215_room .\n\nns2:RM2221 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2221_room .\n\nns2:RM2222A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2222A_room .\n\nns2:RM2229 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2229_room .\n\nns2:RM2305 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2305_room .\n\nns2:RM2307 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2307_room .\n\nns2:RM2313 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2313_room .\n\nns2:RM2319 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2319_room .\n\nns2:RM2325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2325_room .\n\nns2:RM2326 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2326_room .\n\nns2:RM2331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2331_room .\n\nns2:RM2337 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2337_room .\n\nns2:RM2338 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2338_room .\n\nns2:RM2339 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2339_room .\n\nns2:RM2341 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2341_room .\n\nns2:RM2402 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2402_room .\n\nns2:RM2406 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2406_room .\n\nns2:RM2411 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2411_room .\n\nns2:RM2416 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2416_room .\n\nns2:RM2419 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2419_room .\n\nns2:RM2420 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2420_room .\n\nns2:RM2425 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2425_room .\n\nns2:RM3006 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3006_room .\n\nns2:RM3102 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3102_room .\n\nns2:RM3104 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3104_room .\n\nns2:RM3107 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3107_room .\n\nns2:RM3108 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3108_room .\n\nns2:RM3113 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3113_room .\n\nns2:RM3114 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3114_room .\n\nns2:RM3116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3116_room .\n\nns2:RM3119 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3119_room .\n\nns2:RM3122A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3122A_room .\n\nns2:RM3125 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3125_room .\n\nns2:RM3127 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3127_room .\n\nns2:RM3133 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3133_room .\n\nns2:RM3201 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3201_room .\n\nns2:RM3309 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3309_room .\n\nns2:RM3325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3325_room .\n\nns2:RM3330 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3330_room .\n\nns2:RM3410 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3410_room .\n\nns2:VAVRM1005_MIX a brick:VAV ;\n    brick:feeds ns2:RM1005_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1006_MIX a brick:VAV ;\n    brick:feeds ns2:RM1006_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1101B a brick:VAV ;\n    brick:feeds ns2:RM1101B ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1101B.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1101B.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1101C a brick:VAV ;\n    brick:feeds ns2:RM1101C ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1101C.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1101C.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1101N1 a brick:VAV ;\n    brick:feeds ns2:RM1101N1 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1101N1.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1101N1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1101N2 a brick:VAV ;\n    brick:feeds ns2:RM1101N2 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1101N2.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1101N2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1101S1 a brick:VAV ;\n    brick:feeds ns2:RM1101S1 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1101S1.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1101S1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1101S2 a brick:VAV ;\n    brick:feeds ns2:RM1101S2 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1101S2.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1101S2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1102 a brick:VAV ;\n    brick:feeds ns2:RM1102 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1102.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1102.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1106_MIX a brick:VAV ;\n    brick:feeds ns2:RM1106_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1109_MIX a brick:VAV ;\n    brick:feeds ns2:RM1109_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1116_MIX a brick:VAV ;\n    brick:feeds ns2:RM1116_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1120_MIX a brick:VAV ;\n    brick:feeds ns2:RM1120_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1120_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1128N_MIX a brick:VAV ;\n    brick:feeds ns2:RM1128N_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1128N_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1128S a brick:VAV ;\n    brick:feeds ns2:RM1128S ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1128S.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1128S.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1130_MIX a brick:VAV ;\n    brick:feeds ns2:RM1130_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1150_MIX a brick:VAV ;\n    brick:feeds ns2:RM1150_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1150_MIX.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1200A_MIX a brick:VAV ;\n    brick:feeds ns2:RM1200A_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1200A_MIX.Zone_Air_Temp .\n\nns2:VAVRM1200_MIX a brick:VAV ;\n    brick:feeds ns2:RM1200_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp .\n\nns2:VAVRM1208_MIX a brick:VAV ;\n    brick:feeds ns2:RM1208_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1208_MIX.Zone_Air_Temp .\n\nns2:VAVRM1209_MIX a brick:VAV ;\n    brick:feeds ns2:RM1209_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1209_MIX.Zone_Air_Temp .\n\nns2:VAVRM1211_MIX a brick:VAV ;\n    brick:feeds ns2:RM1211_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp .\n\nns2:VAVRM1215_MIX a brick:VAV ;\n    brick:feeds ns2:RM1215_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1215_MIX.Zone_Air_Temp .\n\nns2:VAVRM1219_MIX a brick:VAV ;\n    brick:feeds ns2:RM1219_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1219_MIX.Zone_Air_Temp .\n\nns2:VAVRM1223_MIX a brick:VAV ;\n    brick:feeds ns2:RM1223_MIX ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1223_MIX.Zone_Air_Temp .\n\nns2:VAVRM13117 a brick:VAV ;\n    brick:feeds ns2:RM13117 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM13117.OCCSENSOR .\n\nns2:VAVRM2004 a brick:VAV ;\n    brick:feeds ns2:RM2004 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2004.OCCSENSOR .\n\nns2:bldg15.AHU.AHU01.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg15.AHU.AHU01.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ad31d47-7d95-4d27-a6e1-71d47f8c85d1\" ] .\n\nns2:bldg15.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg15.AHU.AHU01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"512466c3-0928-492b-8202-5299010f09c2\" ] .\n\nns2:bldg15.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU01.Mixed Air Temp\" .\n\nns2:bldg15.AHU.AHU01.Mode a brick:Mode ;\n    rdfs:label \"bldg15.AHU.AHU01.Mode\" .\n\nns2:bldg15.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU01.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19d8b166-c217-4df4-81f4-4faddae5e65f\" ] .\n\nns2:bldg15.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU01.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8746cce-76fc-445a-aaff-5f1faf1e6c53\" ] .\n\nns2:bldg15.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU01.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fc827368-b2b5-4ea1-a388-b54bfa4b4f9d\" ] .\n\nns2:bldg15.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU01.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f206a777-e07d-4788-9780-d667d0354f9c\" ] .\n\nns2:bldg15.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.AHU.AHU01.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64513751-1f2a-43f9-a1b9-5e6b920830db\" ] .\n\nns2:bldg15.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU01.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11dbc209-8cf4-41f6-9956-1894a884a560\" ] .\n\nns2:bldg15.AHU.AHU02.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg15.AHU.AHU02.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75f1a364-c2d5-4c29-85cf-0730a6060de4\" ] .\n\nns2:bldg15.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg15.AHU.AHU02.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60c6852d-3c19-47ed-a526-ed8dea7730b7\" ] .\n\nns2:bldg15.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU02.Mixed Air Temp\" .\n\nns2:bldg15.AHU.AHU02.Mode a brick:Mode ;\n    rdfs:label \"bldg15.AHU.AHU02.Mode\" .\n\nns2:bldg15.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU02.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c0b6f55-ddc3-4a88-9dec-1a7bae804068\" ] .\n\nns2:bldg15.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU02.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"345967e0-1847-451f-bb0a-1390ae60c20c\" ] .\n\nns2:bldg15.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU02.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8bd6df9a-3ba4-4cfc-881d-fe1ada2f3b62\" ] .\n\nns2:bldg15.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU02.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19a76ed7-7363-4b0c-a812-07eb5f12c2b6\" ] .\n\nns2:bldg15.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.AHU.AHU02.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f755acf7-8af5-4398-bfdc-c3041e11bd47\" ] .\n\nns2:bldg15.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.AHU.AHU02.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2894962-60d2-44cc-bd77-f291937c8f75\" ] .\n\nns2:bldg15.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg15.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c62fd7eb-c4ed-4f8f-8716-c66136d4c1f1\" ] .\n\nns2:bldg15.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg15.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b159cc5c-b518-473b-9eba-4d002207d80b\" ] .\n\nns2:bldg15.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg15.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"93f3fff4-839d-487c-a39f-c52cdcc3911a\" ] .\n\nns2:bldg15.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg15.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7eecfd0d-af21-442b-9d82-d6e772a48755\" ] .\n\nns2:bldg15.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg15.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8077a9b2-9f10-4a00-8888-9e14e0d03212\" ] .\n\nns2:bldg15.CHW.CHWP1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg15.CHW.CHWP1 VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06b5aba8-7625-409b-b495-6540bebb7aaf\" ] .\n\nns2:bldg15.CHW.CHWP1_VFD_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg15.CHW.CHWP1 VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e40bf047-82b5-4a1a-a8b5-8db2f4f485db\" ] .\n\nns2:bldg15.CHW.CHWP1_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg15.CHW.CHWP1 VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37a592ff-4bd3-410e-a9cf-6e97c46a48dd\" ] .\n\nns2:bldg15.CHW.CHWP1_VFD_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg15.CHW.CHWP1 VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c74de9c-aa79-418d-831d-618109839298\" ] .\n\nns2:bldg15.CHW.CHWP2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg15.CHW.CHWP2 VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"738b6a65-799c-4d80-a1d5-f5e267eb06f5\" ] .\n\nns2:bldg15.CHW.CHWP2_VFD_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg15.CHW.CHWP2 VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4792401-49e9-4afd-9f34-3011a91ec5e3\" ] .\n\nns2:bldg15.CHW.CHWP2_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg15.CHW.CHWP2 VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b917fa8-21b0-42bb-a405-174781968b46\" ] .\n\nns2:bldg15.CHW.CHWP2_VFD_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg15.CHW.CHWP2 VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e4e0f84-7f46-4992-8c59-048e3695bb4d\" ] .\n\nns2:bldg15.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg15.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c15ebdbf-673d-4a7d-9260-e5a203f2bae4\" ] .\n\nns2:bldg15.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg15.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9bacf367-35cd-4316-8afd-cff23c8714e5\" ] .\n\nns2:bldg15.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg15.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"661566e8-0bc2-491d-962b-6b04407652de\" ] .\n\nns2:bldg15.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg15.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e30617f-645c-4c4e-bebc-8733efbf6d46\" ] .\n\nns2:bldg15.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;\n    rdfs:label \"bldg15.CHW.OA ENABLE\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed3d682c-1acf-4ba1-bde6-02f2e7022714\" ] .\n\nns2:bldg15.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43aceafa-ab07-4044-8e89-28443d6888f9\" ] .\n\nns2:bldg15.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg15.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52bdf2c6-2e55-4e5b-9cec-50915b409d38\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg15.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4ec4a08-faad-4f25-86bb-0428c42d9a42\" ] .\n\nns2:bldg15.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg15.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f67d798-2695-4152-b231-5c9d28d280ee\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg15.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40f12b21-d9a1-41b9-8e9a-13d29bc28a3f\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4592c874-1fa0-4aa2-a78e-17621d367673\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96531f42-745a-44c1-a250-00d99f1b8b09\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0583ee76-5661-449e-bdb3-5f5aaab01974\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49af7b07-19f3-4458-8e2c-52586ab22bd0\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbdd2806-a9e5-43d3-9519-f91e98946b39\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ad34811-2165-4f1c-870d-e8f55f0f5660\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1005_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27caf048-54c9-4583-8c50-57949f89883a\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e5d3dc3-d82f-4dbb-a7a3-1af52bad1dc8\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e99746b0-944a-4b3e-afb2-78274d9894b4\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f839bbf-85f5-4670-b1f9-a7c8607722a3\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79ecb083-c188-4bbe-8055-19f0631a53c2\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31210a49-5853-4276-a3c3-3a03c1e0fc35\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c0b15f7-7137-4dd7-a324-2491971612b9\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1006_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2bf9b15-7b53-4a3d-b682-52ba3b53bfbf\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"874d3eaf-d9f1-409c-8a13-4ff3743b6fb0\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a18e11b2-b47a-4b32-9fa6-6573f0624265\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"768f8813-778c-4114-84a4-05d746ffc006\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101C.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101C.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16ed685c-eea2-4520-9e85-866d83972ca6\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101N1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101N1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"78ca5ae6-7f8c-4128-9017-b3952e70fc39\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101N1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101N1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"faa049fb-2f53-49f1-99bd-993bc86bcb4c\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101N2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101N2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9aac862-c179-497b-8812-71f4bb1f3e09\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101N2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101N2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fc2fd76-a775-4710-8160-27f8476656a1\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101S1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101S1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e12645d-63b3-4ddc-9d33-f235927e1a80\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101S1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101S1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7189ff91-0687-4a45-bec7-663be55ebe1d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101S2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101S2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7f6d1e91-4925-475b-9009-6c6261587793\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1101S2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1101S2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e2c4c4d-d88b-43d4-b99a-5c3c7f19ae38\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1102.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"388014d8-6817-46ee-b21f-6448ee65945d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1102.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1102.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1b43163-6c1d-4df3-bd19-58d5e9a92e6f\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21813a9b-4d32-481d-975a-b89de2ef77b0\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb1f6f9d-567c-41ea-a329-37d0980a8cf0\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"154f2b6c-e109-4f14-864a-be14abf256e8\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bf1ba23-8146-44d3-8de2-6d8d833d5e79\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f240cbb-5464-4a30-8f01-5212c0705a4d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abf40015-3049-4b98-b5ae-3cd079c948a3\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1106_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20f01e0f-a8b9-4d35-8814-f88d391ecb7a\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b5f7621-7f1c-4966-a89c-2cb01cc3c1da\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0fe9327-1c78-4024-bea6-c2fcda9ce44e\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b87c24c-2c4f-4f67-b886-6b5113420d6f\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"318387e6-9c2d-4c2d-be66-4f5327df44b9\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8157eef-e1fb-412e-9966-9f93b94ca452\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f2b4240-6de1-43e3-bb6b-c0b2c6de4eac\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1109_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17d8b72a-0190-4d9b-a921-9f0a33573d69\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f7a15ee-625b-4f0b-a0f6-0e0197525f16\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69f36bf2-18cb-407f-b06d-e15af1c0c6da\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"190843c9-7973-4a16-a6c1-5a3e3e29ea45\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a558a30-39ff-45d3-bc70-884dcf05f451\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d3a0355-8ec1-425a-929c-c3c10c8760ac\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94bae5b3-832f-444a-86c7-7e746c548c8d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1116_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf3123d1-bd30-442d-8826-fb9aa63597b3\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1c0852e-5634-4899-a5ff-ddee7a4a8a9f\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e79f52dc-f629-4ae6-a64a-4ba6240a0a40\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"505b3ec6-1b2a-432f-946b-5becb0558742\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41fe5b7a-cced-4745-b4e2-a086bb73cd94\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afcddd6c-fd44-470a-b556-1108e28752e5\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a8af8a9-27c4-44e0-acd5-0a3241b4fe6d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1120_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1120_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6107f76-bbe8-4278-9f68-711308cae2d7\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41a1b9eb-fe22-4f9e-88b5-ab1e8c747453\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"434d3e0a-79d2-431b-90d6-43960c1bcb8a\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77d219f4-6831-4758-94d4-61cb339384ff\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3740316f-5471-484f-b81c-7105887f7170\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bce5865e-4e12-44b3-863c-d909e366b635\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d334da8-bd28-42d9-a732-8e7821206ac2\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128N_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128N_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a39c4224-36e2-4bf0-8486-a4caa386d9c5\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128S.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d34d2cf-c7b5-40a8-977b-a3dd947751a9\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1128S.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1128S.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d08d546-67c9-45eb-8cbc-af25a7306819\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc8e466f-6685-4864-ac62-877f25895bcf\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2e5c9e4-97d7-409b-8dfc-2c42c8bcd85d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d68f79fc-dd10-405a-b4ec-cf8896890b7d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5dca3e8-6eee-4d8d-9a5b-99b634fe2c90\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5539f3c0-b777-4047-a9ec-561cf59eb455\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24215c77-2806-4fe8-9697-8b8c1642ec3c\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1130_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f9fd332-7919-4fad-944f-4ca66d14669a\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"156f8fd9-6d5f-4813-99e7-cbb88903e423\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65ffa580-8116-47eb-bbc0-1baf21d45118\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0140097f-a2c4-43ba-b982-50809428deda\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62e23cd2-6192-4f30-80c3-26f90bc92532\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"297d6a36-4623-4637-9f55-4ace231a0532\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"078f4078-6f8d-4bbe-88ad-0d42da32a4ae\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1150_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1150_MIX.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27aa531e-e3e8-471c-83b3-ebbacf8d563a\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3bd0a695-14b1-4115-bec0-9519d8e05749\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da17ad5b-506e-4391-b787-b4999065fc71\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"adf99229-7172-4fa6-8910-be51d0531e0a\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aef96ddf-d76d-409c-acb6-bb6fc6385161\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad39576b-3b8f-42d0-a1e2-435d42c1faa2\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"175746c8-bbbb-410d-a339-427766010b6d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200A.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6e53ea4-f1df-4c4e-95fc-37a71f637301\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9c5e6b2-b126-4c77-9976-e24245dfad79\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af759c15-1bb4-4377-b59e-2c1abff070da\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab26c802-c8a8-4a60-9bc4-758ceb27c5d0\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200A_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa887c6a-18f1-46da-aac9-9abd1f755204\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1200_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9b00add1-d335-497b-a9f9-3de543bc6384\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1204A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20d513b6-202a-425d-9752-c3b1c0067aef\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c986f04-bbeb-43b6-ad23-09d0bc033a6c\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed16b5c3-088f-41c0-8b77-b80e48bfe9e1\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f054a16-8a62-46c9-8e95-638f9ac802ff\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"318fa27b-d522-4251-aacb-99f89cc87b2b\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1204A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1204A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21ac51c3-8d74-4cf5-8b90-6da04e246ecb\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1208.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9da8f9e-f0ea-4b7c-878f-84db6b2f7ce6\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f8a1deb-0bd6-4119-8540-3ae26f84efe9\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"469fc18e-8b33-4547-aa6b-a40fd317dc19\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"857eef35-b7f7-4e5f-8a0f-18889c425f97\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e97c6144-3981-4dae-bd90-e97cc5d53168\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1208_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1208_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ae61bdb-a154-4ab9-b0f6-518a88e98fa3\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1209.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0fd1fa43-0d95-45fe-a38a-04eeb6225ba6\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1209.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4826ad6e-97ae-4e1c-8b0e-6bcbecfcacec\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d643e51-76e2-4c32-847f-f93b9a010539\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce99e305-04f4-4242-825a-fec225c6c950\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1209.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18ac09d3-d0bd-4aee-98ac-73bb17757f4b\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1209_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1209_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bcccf706-fc6e-4c50-b98d-2566d0588ba7\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1211.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1c67e8c1-633d-4567-86bc-bd06c4cc1dcf\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1211.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ca3f198-9f08-45c2-890e-d927eb0866c5\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8b1e4d9-e866-477d-ac56-7ba5bad0acd1\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b67bc3a-d788-4ab4-bd96-d3825ad8104b\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3db4fd8e-26e7-47f4-b1fe-e8665e56c7cc\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1211_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"088cb49a-c907-4861-9642-59d03528cfe0\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1215.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74c5dade-34ef-4371-85d8-dad782f52a70\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1215.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e73e354-f9d5-4247-8412-b2efb7497d06\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"949cf870-ecb2-4480-bc90-722a025090b5\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7de623a-e924-4020-9e01-05b698bf92b7\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"002eed44-d3af-4c67-8937-4ecc44f1c7fc\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1215_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1215_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cfb8c77c-4408-43a4-9327-2f3247e10025\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1219.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"862db888-07c4-4268-9bd8-b4a67ef19c69\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1219.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c0019dd5-b6b2-4f80-89c2-cc69d49ebcff\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c0c5ead0-7aab-4b08-8182-befa5ce22487\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"606c5f3c-98d8-479f-bc57-badaa3c382d2\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1219.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64a84d6d-a7c3-4628-9db6-fe4cd94f3ee7\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1219_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1219_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dba55530-f6e6-4539-b107-6ee54afb64cb\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1223.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15b718ef-844c-44eb-8b14-44d77e8af592\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1223.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.VLV COMD\" .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"481669fa-3f7c-4837-bd5e-c85ad5ee4f0d\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Air Temp\" .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4cc7896-04b3-4598-9040-7df6fea5e54e\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"810ed40b-7eca-43c0-a84c-887eccc0cace\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1223.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8773b85b-d884-4b90-a61b-103a61b0648b\" ] .\n\nns2:bldg15.ZONE.AHU01.RM1223_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU01.RM1223_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a36b3c6e-c5a8-4ad8-b301-d27cbb19327d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7fea7a6b-b655-4f15-b9c6-c27ea9f180e0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ba8aeee-9a0c-429e-bc53-43cc01dd9a9f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e7c6c73-5364-4014-9c1d-db922d4fd807\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a970539c-8ec8-45d7-b592-9911c7c8f68b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5aa9c49c-f1d6-4eec-85ac-1c891816ae7a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"993fbd37-10a2-4d8e-b390-2d1bb304878a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1001A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1001A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43d1a32c-6241-4a05-8211-3b7ae393d030\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7fa7349-4b33-49f8-9f0e-aa1ca19e7cef\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1035e30d-598b-41ac-8e89-f02f7bdf8675\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5598203d-8fd3-445b-ae10-013cada8734e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2bb0175-b761-4259-a454-43c49d7e4a75\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e53adaff-ec0d-45c8-86a4-8eb056b6efa9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53058377-be6c-40fd-a331-6398cd37ab78\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"338e8c73-f84a-478d-9e9a-39054c717bb1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"274c7671-b595-4e1c-af06-d3758b3f6e15\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2a87fc3-48a0-4a0c-aee8-fb5176d1e293\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"511b5c5f-385e-47b5-9cd2-fe1d3846386f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3c991dd-7e22-464f-86cf-ff662a707692\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e8f0dfb-68cb-4d0d-beb5-206fafcc167b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"506aca16-573e-4f10-ab43-bd5a628e716d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1003N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1003N.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c6aab792-d57c-4a0f-9d03-7f9f2f686295\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e64c88ef-518d-46a3-af81-e089275dfe57\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"694f6c6b-611d-4b9b-ab95-898a84ebf30a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf6b2a33-65fc-4059-b3fb-272ba4517b3e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9bed4996-a837-4647-9636-bd9fb6cd9397\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2116d33-449a-4a6b-925c-841309ff4c14\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16440aa8-6517-4bed-acd4-3793783a5290\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1302.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff137aa1-cf6e-4661-96df-0d769e4bb817\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1a8a9b3-9c4d-47e5-a7fb-7703dbbffbc6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a2d16de-c3de-4a0e-9350-c729cee93797\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"038c6101-f864-4c05-812a-078a25095308\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52dfdad1-4ec0-428d-bc7f-744474aa293a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b87affd5-1a8e-4145-9a33-411fab350017\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c741dc4c-3c49-4178-8fc0-23ba68ae6152\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bc30a94-9372-4be7-bd62-4630bdfdacd9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3240ee6e-ce89-4b24-81a7-49cd9d745470\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2e1e82f-19c9-444a-972c-3d8eca1e8f07\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be075499-5561-4af0-88d9-537f5c4d5fc6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"406b8c12-8f52-4ce7-ba5f-a5b1ca2169a9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b580e573-b094-469d-a42c-a5bdbfb28a22\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb875755-fe0b-4d45-a407-fa089077b0b7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1303A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1303A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5dc8bc6f-db90-4211-b2ce-b07f5131f04d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0d9315a-aa36-453d-b9de-7740cf726357\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7889e7ba-432a-436b-a722-7eef9abd1ad4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0af3ecf-bb0e-49bf-93db-8701daff3e04\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65df7f40-fe11-440e-bb08-d6aa1b44700f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d3c1d6b-d83b-4747-99f9-7c3a66e11016\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b39ae74-ce32-4ed9-800b-dcf82313d7e8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1309.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1309.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91ff21a3-1e7a-4219-be50-6357804235c1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM13117.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM13117.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17ee5265-4ecd-4fee-96e6-a3785cd255b1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08e48987-a417-44b6-b799-9c3c7d838e2a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f4b92d1-f355-44e0-ba96-a716ff09e32f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9c709c9-b546-4bea-a166-e5b34f14a67a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87c29944-2336-4f8a-9e7c-da36284993c8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8826f275-1f74-48c0-a6eb-df9cd0a59081\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3239ba24-f0c9-4d24-9116-a16fac074754\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"457100cc-62d2-4e9f-a2d9-298e052b3575\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"63b46212-5078-494c-b79a-36a885d74b97\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"07b8ba55-afde-4cd0-b0ed-f324c32dbeb9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be625f9e-7bd4-4f58-9f7b-3d4300e3168a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"576dbc14-f5a2-4422-8a9c-c977fd8951d2\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f910dfc4-8ba3-48cf-9c6f-00c110690ef8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d94cd3ac-b199-4399-8714-0446c07e22e5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1316A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1316A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7802c2c6-ed30-41da-9499-4c3ab40f255a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35a29697-434e-4b8b-a212-99b448ad49b9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7778087-32b2-4863-85e8-20b3d2be1d2e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d7e33e7-857d-4e2d-ad5f-bf3bc94cb681\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd9a8c74-4218-4c5f-871d-33e199462182\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30641842-67bc-49b6-9a7f-a8d33b0852c4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09ddf8b0-e348-46e6-9179-323465404112\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1317.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1317.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2055782e-f4f4-43f0-a718-453a887d7ac1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8cf2a889-be97-4c7b-b182-360f4a8caf64\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43bda9bd-1f64-4a38-b150-fb01de8e7cc1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae4920fc-87f5-4732-83cc-2bcd838e643a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74d44b54-5ecb-448a-a987-40154e57ea1a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d400b95-1a8f-426c-9db9-ab913bc2bc5a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afd07db7-c546-45cb-880d-8514964ed1b7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1318.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad2db890-6bb1-40ba-89d6-f45830c3e88c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a288748c-2d54-4250-b39e-9dd4bfe13b8d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fdab64a3-466d-4a91-9df9-4f74d8b49356\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d43a5325-13a5-4ef2-995a-095f2cf06b99\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67041ffb-9c34-4a98-8acf-34d6172541b1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fdec8adb-5a6f-47b1-a059-77bf5ff5ad50\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"530eb235-f92d-4d82-befc-555ff13a325d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1319.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efd337a1-9ff8-4f0e-9320-31603978eebe\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b10112d-916c-46b9-8ad9-ac004a519199\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ce7aa8d-145d-4c61-ae86-0060071f633c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8cbc9347-8a98-4fc0-a77b-1d2cf4b18d13\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82d44d47-56c8-4ab4-85ec-83ca6050f1a3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"324a6f5b-013b-43ab-ac45-b4defb9b8b61\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fee4720-8575-4c83-9a9b-e9ce5c40804d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d9febbc-eba7-4c4d-9d26-3d392a11c0b4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"956edf48-cd64-42a7-b891-bbebe067a100\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96150e3c-7049-49c8-b581-60bef04903f6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c202928-62fc-4bd4-9e4e-f314078e1d60\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"59ad591f-8963-400e-a7d6-6f7fcf964e6c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb61f09b-d00c-4f28-8901-b0c367778c19\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cfd3008-5319-49db-971d-845dddb3f577\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb59e89b-b703-4fad-8ef1-93baddc5700e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1322A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1322A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"63cf6330-8085-4139-a956-8e3da54a4e7b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ffd039ac-9eee-4f7f-a1b0-0432d61d8034\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"754709ea-f4e2-4759-9e37-825b92358684\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e3b5c28-5c9a-41f6-bfbb-f19f57a1792e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fc52ad56-649a-4160-a337-daa2dea4105d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eec1876e-b3fa-42e9-b9ac-74ac0df0aad1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5ee454a-7aff-4e6c-a772-ae2ee1d6105a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1324.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc15c87b-3369-4ef8-8e17-f7dfa5f40097\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"218bb9cc-e221-4be1-ad25-260496e6bb2f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09603787-4c9c-4b07-82e1-3f71d78d7450\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c9b6311-850b-4306-89b3-2e517dfe3e2e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2f71167-940a-43d9-b067-2b8121618e9c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb82c599-fa97-4e10-9608-d0c88a379ad9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0d7a12ed-3f0d-48f6-9a46-4d935463eef4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1325.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b862e2c2-bd4a-4a07-a310-cc1975a2cb80\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a65db58-36ff-417b-8eaf-8addcaf2ccbe\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a36deaa-1390-4b17-8a5e-6b18578b4779\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"447370fb-d6fe-43cd-99c9-5b42795832aa\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fba89c70-8bd0-4a98-bf32-9875758f5da7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f007c93-6b69-41e6-99f1-90f62cec3575\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d23dbd41-1c91-4c4d-b973-ea0693975e44\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1328.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf163a30-2666-4f4c-8c84-cc8b320e9595\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c3aab4e-d629-4e1a-95cf-f0b6547947bd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e351d7d-621d-43d6-8ac4-22f77ba07d83\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"870de71e-a394-45b2-9514-d55f6faf2e0a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4df303c-8e2b-4ba6-8fc6-3835eacd4c74\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ba66b98a-bdd1-4783-a3a6-b1862e4b53fd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1a65cf2-ffd9-47d2-b25b-2dc500b5cbda\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1331.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd939b4f-90f0-40e8-9fb7-591c499fa26d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb93a929-55c8-4bb4-b6d2-d6be73e9b00d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54d36b27-7891-4280-a912-a5752a6c297a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5da7f4a5-cadb-4ebf-88d4-b50b50019774\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b24f43ec-1e83-4ad9-abd2-77a5b3d1f34e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8faf974d-cada-4ee5-b77e-1b280b64a74e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe988e48-81ec-43f7-bdef-48666338c495\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1332.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1332.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52bcf294-f64a-44d5-8492-f3e9df9a2311\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f7a3a566-7a82-4fda-a85a-efb06d5732a5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5102e0ea-fdd9-4a34-9696-989239b2ad3b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47fb8d20-0b97-4ecc-9d8f-1f9b49df6012\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58bae367-9c4b-46c8-9899-0313919bccd7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04830334-5a22-47ec-8a96-829c94d0143d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a3fc434-c78c-498c-a919-f5826e38904b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1335.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1335.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7500b1b4-f962-4054-93e0-663e78f19489\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5dffc3ee-6f91-40d7-91bc-672d302f7bfd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c116a027-9d21-43da-9438-98a52abc5626\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa0246e6-72c3-467f-9c8a-573bf0741582\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e35b1af0-f20d-4602-b94d-3dedc684c3a5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe6407e9-be0a-465e-b0e6-fcfabe1a4603\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08215feb-0109-40a1-ab80-0927365058c1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1341.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1341.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"92328fd4-ec3c-461c-9043-2d01e64119a0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea50d9c9-cdf9-43fc-bc0f-be1b78969492\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fedadc2e-24b4-41c4-92cf-08cacafbb767\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd1cc7f4-0207-4cb2-9538-0d4e0a6b4d0e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"292337ec-6e98-480b-a769-92d9a5a0d65e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e2aca34-4dce-4e64-992e-cf8dbb74dbd2\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e2e73bf-d753-4edd-a785-004579254fd1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1347.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1347.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64d94d04-58ef-4865-9d8e-b63e72d5354c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3cbca82-dc08-4f51-9260-fd464a018a1e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c22f7ae9-4196-4757-8c8b-65e8332e61de\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35303601-332c-467c-be70-8860fdb7b3b9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4c12564-525d-48be-83a8-0bc6857d9df3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c73b87d4-a12f-4823-9775-c8aa922f1f37\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d92bc82-35f2-4150-a8a7-ca0cea9fcffd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1349.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1349.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"597b90c7-d8bb-4015-bddb-caf28a093b37\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efa7edef-ee1e-4728-bcda-baec9f79795e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49c83166-1277-44b0-8d25-fa743c936f90\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a210e6e-4816-40a8-9a8a-4082d9f563b7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e74115c-2d97-42c0-b94b-a88d92bb08d4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3217c824-c00d-47a1-b703-4b4f043d14db\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1dc023d7-8ce9-4ae7-99f4-a457c77842ad\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1357.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1357.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab06194b-3fe9-408d-a338-8a4764b65289\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96f06f48-de55-4e00-abee-d903cdb10225\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b7ef9df-bb2b-43c3-b276-5c3713b34c69\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40c1156b-301b-4cc3-99fc-4efa1d1613a6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"790a16f7-82a1-4fb6-b9ff-4208e6c7168a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"735dc780-6465-4404-9c3a-77141a7957c6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a127fbb5-a845-404d-975b-cd56439c5fb0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1361.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1361.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af921989-aa1f-4bd1-8271-4fb831fe4db9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36778fe8-e3ab-47e7-b31e-7a71e436a5cb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2133f6f8-02c6-4880-b8f9-fcede9e9af2a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e70357a8-a5d8-43ef-ad21-3753615e0df9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c55f528c-f903-4f9e-8e09-823d08652584\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eafb48fc-2c7c-4efe-abc4-9fd8ab33b39c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"010c4e2a-ecef-4c8e-8246-dba131680d31\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1365.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1365.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd0eab6b-5d0b-4020-ad39-559c006cf279\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9da21101-7877-47e6-8b18-032c67ec8c39\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1ad9d03-b847-406e-954f-4656acb25db1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b0c4f0c-adbf-40c5-8c0d-2959b6d4297b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"745f1202-9f29-4685-82fa-a6f557bf2614\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a78621ed-3f4b-4de5-abc0-f2d80540a4d7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b436274-d3ca-47df-89e8-09b45e1cca66\" ] .\n\nns2:bldg15.ZONE.AHU02.RM1401.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM1401.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2064b59-28a9-4b12-84e7-330a511bbc90\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2004.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2004.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1664f4b6-e71f-4c93-a16f-45798ef4cfad\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2006.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b659d41-c75c-47ab-b901-caf1a3cce0f0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca4ea6ec-6425-4cf7-a7db-bb3a3519ecd9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e714011-0eed-48e7-acac-9e7e92349830\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Air Temp Setpoint\" .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ada5b794-548d-49ef-aa64-b98c166a02be\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb6279a3-58fc-4c12-ac80-3ee91847d0cf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2006.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2006.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3b239900-791b-478e-9c37-b272c5e8a4e1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2cde99e0-63e4-4eb3-b4a6-024ff33a1fd5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f232721f-c2cf-4192-ab69-803ad8c07472\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9bda6b77-1f90-4c1a-9073-c81803aac14f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"831d5792-a7d3-4c47-8b5a-b78539e175ff\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff9abbf9-555b-4aca-bb89-cede8d798341\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b58885c-edc3-49d2-8d4e-9d04b14decc3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2014.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2014.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7501944a-c74e-4ee8-bf87-3633c534b3d5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29023330-29b0-4b6e-9b2e-d4d6c2ab8ffc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41e0695a-7fc3-4bbf-ad74-030c67fe0188\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"894a8913-82dc-4fac-b653-3b57ee4d0a4a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"358f4ad7-ad63-4f92-921c-e75e35c0a202\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43ee5895-bd89-4225-af9a-f507b11fbce0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25151937-10b5-4f60-8296-fb873074ebbc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fac8cbfe-c505-477d-99c7-1696fe42afe7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1274b2b1-78a6-4842-b9ab-24a7e36cd845\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6aa4f22-5b49-4174-bec9-915e8988f48c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90d13428-2e5c-41d1-aaf3-2b9ad9a8da13\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42ff191b-4779-45ad-8049-ed6548bc09d4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c800428-79de-4039-9ebe-80b68bcc7078\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40b0f254-2e2c-4d82-ab5b-e8fc42ead17e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2102A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2102A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9d649ab-e359-4646-bddf-feb035bd6c56\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32eb13dd-349f-41f1-bc99-62d655ebfdfc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b5bcdc9-d75f-433a-beed-9d0c0870116f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4361ec9-b964-4669-9bd1-f7713f8da679\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b68012bb-5e9c-49d8-a814-82c888040a0a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24015337-477e-418c-90bb-543156d48ceb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"503f2f20-4185-4e47-87ab-11340423cc26\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2105.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2105.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ad8f2f2-87a3-4cd3-b9c9-720d8af846b1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe1f8bdb-f1b0-4ce4-be06-80f90333e993\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"702982fe-3c29-4d47-8d09-a39f8b6aadfb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"deeeb58d-f54c-46cb-9e29-d1be8facd748\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f130bbef-0538-4c2a-a47d-509fb49eee21\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7007cfd-b615-4260-bd00-16c7b1b927ad\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b4cfae0-8cac-4de3-9c36-cd84c34f399b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2112.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a3fb0c8-9aca-443a-af76-a05916f23a4a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc2241af-3dfc-407e-941f-935789ccf082\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8fc318db-b3ec-414e-a95a-9f7f28a0011e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a8b0619-1857-4455-9c99-8c0dda337537\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11a3a4f7-1d6a-4fa3-af29-00f075bccb35\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fce24e6d-5879-4ecd-8d5c-66e0e3968cd9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a881596a-4ca6-41af-aa05-59613e2f4e55\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2113.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2113.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"657e2df7-c54d-42c4-9738-e0976db9384a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"327a1fe8-c9ae-4ec4-b912-d781580c602a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bee13f28-1610-4521-9dff-f0db493c183a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e954a1b-9eb2-4ff3-bd10-f3891432cc15\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9cc989f-b8b0-42a2-a399-66d0ac7c82b6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ed4cd89-54a6-4a70-bdd0-a7920a6f53d4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bea6731c-cdd7-45bc-a173-e9cdd8a10036\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2116.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"318789a9-11a3-4b7e-b2a8-191a718171b8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1ede0c6-e525-4b83-bc42-3e0b3a187e0a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ac15f71-a895-41b0-ac97-f822e4c41e55\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f3996ad-9ff0-460a-902a-4af63f2735b5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1c74819-ef56-4a79-9745-94f9e0d0a12a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18244039-16f7-4bc9-914a-3a9e41b0a8a8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9bcae33-c050-4da5-b2a2-a401f116b53b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2120.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04a62e2f-8157-4479-b13c-af2714f950cf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"defaada1-08b5-42ca-a595-9358a10ef3db\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ec8aca8-0e60-403b-a7ea-8032980edb05\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9eec567c-8aa0-4910-a166-66ca8ac29b0c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"017333ec-4150-4f0a-8921-5a9d6b6e7ffa\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf1f18b5-0127-4ace-acae-6712a35e3b24\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bfd4f90e-229b-4523-8cc4-a570f2434bb6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2134.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2134.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85f700ae-d62f-4f63-b928-0b8b14da5771\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6b93918-79a4-4c7e-8987-fcfa14111be7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"180b5728-b6f3-4df7-80c0-736bd2241105\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d5896f3-8fd6-408c-a7bb-1153628a4896\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"348235d0-73ee-46fe-b9e9-06e9709050b0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc0aad1f-4dcb-4690-b6c6-f9c97cf404be\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b71e0a49-dcbe-4bf0-9c37-f7974c309d09\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2135.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2135.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54f3af76-da3d-4e70-9ef8-40aac163613b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6d27862-bff7-443d-bb89-8227d93e4668\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0e9c739-1eaa-4212-b708-5343b159feea\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"012d2067-a854-4486-a5ca-ac5ec7afc154\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7eefde6c-0cce-488d-a137-a2d013a7c547\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c29b8e18-8d37-475f-9e55-3b1814bba880\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eaf254c4-f1f3-440f-af9a-67b66f76194a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2140A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2140A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7cf787b4-358b-4093-8415-12d1afcbf12e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55613c5a-4d79-4de6-98bd-a1bb0ef038bf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18e43157-97b4-48c9-93ec-fd4a5e289e87\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d7dd511-42ed-4f55-a995-1ccd5f6423a8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab526857-2f7b-4054-afa8-e0e6dae33125\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ac8e554-1328-428d-a7ec-e88f19ca831f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65601e7c-8e7e-4229-a113-670faf9e01b6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2143.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2143.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b6f61a2-b1a9-4756-ba90-81ec322b2030\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7a2bd73-96bb-416e-b287-c454d468ea6c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5cf002d-68ba-4f1b-b69b-7eb2389140a5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee8fd57d-f89f-4e3f-b8b9-8b7cc823473b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26a9e571-47e9-4ae6-8b78-b6c6c557938c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f403531b-e718-4919-b50d-314e9f45fca7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32e60fa3-9e4f-403f-b4fe-0135664ce300\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab79ee5d-fef1-402c-b932-a01a0e966b15\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32b62899-3100-48b7-864b-4bd32ac0345e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6caa7e6c-5bd2-4a5c-a9f1-3adbc082b676\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e9a685c-8654-4b33-87dd-8ef6e3c56658\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38e30847-205b-4b80-a3ec-25a7ba7d197c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4b90b32-0ec7-46eb-8de6-f6484b641f78\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82d4cc96-a2b3-4bac-8826-1144b6a9983f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2201A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2201A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58f45f6d-ae66-4003-b834-ff4610e2750b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e89e62e8-82cb-4aad-a363-f88d4d7527f8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9b73c41c-d30a-402f-bee4-8d73285ed3c6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bcc8a1c8-7879-400a-9780-901389bd09d9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ba63de4-7bb4-43a3-a506-ea5580203d9e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03976f84-b649-4a1e-ac37-887736fa674d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69e4db48-6b2f-4a43-ae36-604fb5e8e978\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2205.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2205.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9fe65f47-2bb0-4e87-9d31-243961024056\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76be127e-8465-4e36-9ae1-1727e2d0d229\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"695b92e0-98dd-4ff4-bdab-a01695c410ed\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf6b1bd7-5cde-47f0-9172-9b126760469e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef9f3f83-a7c0-4552-b44e-31eaf79583cc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da99de5d-f6e1-4863-a8f9-bcc3ee4e0cb5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c3bc2e6-6da0-47e8-ba83-8d40d44fe429\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2211.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76a5c57f-52d2-41c8-967c-9fd221c995e7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"544658ce-5443-40b8-9cba-fe98b3045b85\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3dc78b7-0c36-48f4-91ba-5d63cf338ea1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2186928a-41b2-40e4-9c72-df84f0f18834\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bfbb8584-7303-4768-b990-ec8a02e922e0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19790324-9e32-43e5-980e-eb18731bddbd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2625385-1fa3-48ba-a992-9d8a4ae612e7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2215.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29a95897-3de0-421c-9e5c-999d42e3165c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"335657be-9705-41c2-b70a-5f08c01c164b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9780f9b0-289a-4edb-bd8c-07e37858e7f7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"574aace1-bc26-4cad-8353-f39e81baeddb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ace039a-d251-49cb-8bab-244b5ec4755c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"310c0a31-be70-463c-9534-907259999b81\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"632833d7-7990-4733-ac7d-5bcd3523ed6a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2221.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2221.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43b83779-4df0-4e89-bad3-c45878b918c0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29d2d986-79e8-48f7-ad79-96d9223adbf9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ea654a8-2d91-4c73-b245-1381a1527f49\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db79ac7e-eb08-4873-bc29-60ac9acf5be0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26ed5b51-b4d3-4d78-ac3f-7be2651947c8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"544cacaf-2c41-41de-9688-9a8ad6bcb0ce\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6125c8b-8870-482d-8b9e-e6e04c56f9cc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2222A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2222A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4fbde44-0b64-4a95-88f7-647dab92da60\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18c44fe1-8298-47eb-ba91-ebe0d6e56c3c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29590db4-0570-430a-99db-5113ff7e7987\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48edc9e8-46c2-4b8d-ab22-bb01d626a229\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ff21d1c-1af1-4784-b33e-3f52d356c7db\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75c42a90-bb3e-4101-b65b-b02462d8d5e1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"626b3bc8-f2cd-495f-820b-497aa41657af\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2229.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2229.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e310bd07-6f62-43fe-a85f-50a045a075e6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de3c5a4a-d5c5-446e-929c-ef965b948f8f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a749f6b7-8697-4a88-8b1d-07fa42519436\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f6835a5-2ecc-4e50-9c98-1755e8470176\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e5f8b020-59ee-4a50-9c88-ebdab1a37a51\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"186c7025-ccda-431b-969f-d3dd7ce3c691\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cca8b6dc-8fbe-4230-a60a-8e4baa133fb4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2305.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2305.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebad15c2-6c54-4213-8bcf-f196711dc6a9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a273b0e3-655c-4dcf-8140-90d7b92b6154\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce0d6413-0d9b-45e3-8adb-80a98319d180\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"696b754a-b513-48fa-b70f-e1d97af5a621\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e4c05f3-a544-4b33-9260-ff1323c9c731\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ea83b2e-8926-4b6c-bc4a-b60f2334f0ef\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"616e9442-7c87-4f27-afe4-0c19c9de3407\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2307.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"02c321ca-8694-45b5-86b9-5dae927636f4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe0efaea-b11d-4f27-a3b5-0706c5a949fc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"708afeaf-c1e5-40ed-a468-693129e70ff1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dcd9b618-d1ec-409d-bc7d-531331f54b22\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0fd68d7-4af1-4b34-bf92-3bb4ec8cd8aa\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58c9f398-716e-4783-8ef9-68c12dbba5f3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46bd0753-6d75-44de-8ecf-aa40e549267b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2313.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9011e24c-8810-4f61-8341-da059d9ae1df\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ae3cf31-109e-42dd-bbf6-113951024c41\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dbd978a1-24e0-4fe8-9439-54e03f4a4be4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d4d5661-ca85-4a11-a58a-4072525ccf55\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ee1566c-bd0d-4f34-81b9-f3d27e06a002\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed63444a-d660-4b30-bfa1-c9e34b2cb8a5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e1e3217b-728a-4314-876b-0a040ac9a323\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2319.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6e3d5dc-6786-4398-b4cf-c50deba00885\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eebca15d-23e9-474e-934e-83da75f80299\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca2c713e-500f-40fb-a791-d15df19b26e3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cfb1ce1-04c1-4d98-9095-b4d1707cbb45\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0fcaf9d9-0b8e-412c-ace2-ca6303284194\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b87dd0a-8b79-4039-8ce6-9521beca912c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a357bc8-d000-49f7-909d-c22e734751b7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2325.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4da17456-dbb9-4eab-9977-371126a6fb19\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de5b1084-a0a7-4307-bf23-708c2bab93f2\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"897b0ce5-f047-438a-a184-e7db4e680574\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24b8eb91-74a4-408d-9224-b85d93580d54\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fc34013b-dea7-4ea1-b657-98b428eca233\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"92e6c1e6-b239-43b1-a830-114ee70925b6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a051083b-d732-40da-9b1a-d87abb7b9231\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2326.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"68052cd8-406d-4418-baab-d644481659c1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22e5914e-e558-4b2c-b259-fc764c06e814\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e6ec738-e730-41cf-9188-3c2cc8248440\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b29cece0-b73b-446c-abfa-b31e2bcb595f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3412cf60-b3a0-42aa-97ae-712384704d89\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25d56f4d-a66c-42e7-bd8c-d1823cd8d7aa\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8fac1100-8dc1-4ddc-8f09-b350a247ed9a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2331.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6972b08-e49c-4dec-8fdf-b2943d267b11\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f93faa4-fca8-423e-a3d8-b142742d9913\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7baddba9-3b24-47f8-9bf2-3b973321a078\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"921b97f3-67f6-464d-8bba-65abd0e0580a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"336c3444-d943-4d4b-bd68-cfb730ee1b79\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1943e068-9ad1-44e4-8502-199b3615c80c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bdf7e34e-8643-45fb-b671-65e8db1c9c03\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2337.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2337.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a3f3836-1093-4423-b184-b69a53bfad68\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e74fd0d5-7d4f-4137-8270-c2dd2c448ead\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97023833-bfc1-4fd5-ae86-3257b915ef7f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8871252b-7d0e-492b-8844-982eb6ea1f53\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ee76756-e269-4bc2-b475-2ff389d3fc05\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e26a9df-781a-4ef5-a838-7fd4cac2edb3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8cffd13-1c77-4539-9cd1-348f53e69202\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2338.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2338.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbc0c4ac-c2ff-4367-9ac6-5edd4e6e1c46\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0421dee0-e5d9-49b9-aebd-f0736c1943af\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5680b6fa-93bc-4a04-a29c-ef4f0f54ac97\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a324d0f-2244-42ff-a48b-7775c4af3714\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52afb25f-03c8-4ccb-aa2e-6b17ea20c06e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9eaddd7-e791-4496-9a91-b1fd55a67128\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"027e9126-a7da-4bb6-96ad-7b8b60bda8c6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2339.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2339.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf0173af-e90d-4a02-8010-46403db50eb3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"268abd01-7609-4572-a6bf-82e05f1d2283\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1fb167de-f4e0-4049-ba91-2b1dfc0f1849\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5313c2e5-934d-42f3-9a1a-7f7e7b559ba4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30f7ca6a-4d3c-484c-ad2b-a96623f961e0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cf40e32-e43a-4ce6-bf09-15055bf0bd82\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"754c1298-3d6c-4fbe-bb52-d5779dbe8194\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2341.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2341.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf459a51-4da0-4c36-a676-fcb5f1012f10\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54382a07-6452-4de0-a412-4faa08a71489\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"34e0e6ae-9b48-44c2-8bba-371972cbd6de\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37261030-9a5d-4396-9699-d9cb447ec3af\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"145eebc1-362f-4d50-ad80-dc9bf7bc0502\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28097502-8e5e-4722-b686-571bb98759ec\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b363deb-f0ca-40a3-b908-3d6b284ac3d3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2402.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2402.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6924bb1f-86e0-485e-b7df-bc562f41b73d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c205c76d-4fbf-434a-a3c8-7ae7978a6bce\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2060ed49-6cf2-43ae-b757-c72adc509add\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7e3f93d-5066-4a52-a7f5-ef5ebadccb7d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"486b9549-9dc1-43eb-9edf-6f5c0d90f942\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9d67ca1-5409-4852-b733-376f41b68609\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7ae0b7b-4b69-4076-942f-b8d8e8e5838b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2406.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2406.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82c0ef84-16b0-4056-a5ef-d8efa897bbd2\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af16b91e-c99e-4dd1-b340-2d70cf43e082\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77519a46-7bc0-49ae-b7eb-15d93c6cf0d6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a772fb0e-1446-40e4-a532-5e09c1d66ab8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e76b8844-1f90-43f4-97b6-087236b0cb8c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d09b677f-ad73-4a81-989f-e5c12dfa7abc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7d26557-dc50-4220-94c6-36669d8056e8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2411.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2411.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"960008ef-477c-4399-9d6f-4f2eff7720d3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee500266-9063-4b2a-bb8e-825506d98d2c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6f8272d-80d2-40c4-bdb3-1cdbc97e8ea3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"80b1c6bf-d150-469b-ad5d-3219121c32a8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7525f20-6538-4ff5-8660-0eefc248f6c1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36dedc5e-1156-4b7c-a972-80d84a0201b8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e770c164-6500-43d0-ae31-78351e2c3a8f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2416.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2416.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"333b8a29-d507-4d81-b38c-86fd97517d04\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09a6907c-8f81-45c2-82c3-3d61723f16ac\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"399fc633-946f-4939-b65e-e703db41a28a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3df25f6a-3bb0-4f30-ab90-a63d43054728\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ac63d9a9-4017-4ed3-a981-9cdc38b236af\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bdfc51b9-ac53-4009-a59d-4fc3b8c6cb30\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"530908d6-0bb2-4f20-b66b-cb3ef8bcb086\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2419.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2419.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3cae338-deda-42ab-8ba5-13ad27be0b6d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c57280ad-6981-47d5-9f12-eafdac1bf526\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58f226bd-1419-463e-a46b-dbbfd209faaa\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da6d4276-6d1d-43c3-8a55-1b62a6c82913\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fee031f9-d438-4fcf-b327-b213ce9ed645\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"039f4e4a-75e0-4eb7-98ec-8013155630af\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2f7348c-7559-4897-97a4-7d0bf8e38e6e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2420.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2420.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fc4e2588-1998-4dbc-be39-7ddcce05b06d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57eac111-8494-448f-8b67-142f3985e86c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77a42c46-7309-4c15-bcf5-315292419cef\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2da1c9f-f544-40f5-bc46-48b099ba7ae1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b194d751-51c7-4476-b002-615754a2f0f8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3badaf80-ce8a-438b-9382-5601fb40607c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cef5e77-64f5-4084-8417-70ab43da64ac\" ] .\n\nns2:bldg15.ZONE.AHU02.RM2425.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM2425.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"befbb2b9-3dc8-4015-b0f9-330021bb1752\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ca8ac83-67db-48fd-8a2a-cd6c8425b668\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"599c22e1-a111-4041-bfa3-726be19c0769\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"34304354-37fa-4811-999e-4d368434a8b0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f09274f-c868-4d29-967d-2fb507d63cd6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31b8e863-66fe-4046-8b7c-0eeba7f9006b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19edea45-eaca-4bb7-89a9-7db3e9a8b397\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3006.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3006.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c24a488f-8ee0-45a5-96d0-e56df68d2a53\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e96fe0de-7817-4c60-82e1-74f676516e29\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f741cc79-df5a-46c5-b46d-79b55e1b2e9d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa4df64c-4017-4c23-94be-7d5912377fce\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64e83962-fe2e-4277-ad75-470346ac6867\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca169916-c6e6-4893-ad18-7c4ce0adfb94\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"10357e0f-5dd1-4de1-9ab0-d40add096a4a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3102.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3102.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b52d7078-c635-4de8-9f8f-a13bffd2953b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"044fa5b2-d2ae-43fe-80f4-73dcab802c59\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"520192a6-679c-429d-bf95-1d59cef336f3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4583d135-8a79-428c-9678-d03b877dadde\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"698d9abd-08f9-4fee-8787-90e39c769f4b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a534b31-20fc-4846-86d5-289cc133e86e\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7847266a-8b8e-46a3-baa7-4f2ec2a5802c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3104.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"73dd0aaa-0dd7-4207-8dce-cb87c6e02116\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a7ba72e-21fc-4f82-bdf0-cbda1f95dc69\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb43dcbb-adcd-4e0f-9465-8daca8c5cd39\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91118798-379e-4ba4-bf75-caae399906a0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5462828-ec28-4859-b742-4d63f6c8cc07\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96797a1c-7d02-4ec2-b2bb-958b2ddc8193\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd03f1e6-5d2f-48c4-a773-eeffda28f0cd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3107.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3107.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0ca126b-c362-4242-9eb2-241832923d93\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e500e80-c6b3-44ca-873e-ced0ea3f9e0c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fdff48cb-f195-4198-ab2f-67f5ac9835df\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4350a530-d443-47b8-a8a4-d0ebccd9edc5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"694db732-6ab2-47ad-a6ae-8b513cc012b7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3cbf4412-59fa-4076-b71f-884c512927cb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c3f0b32-4f48-4280-852d-060711ec24e9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3108.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3108.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9913f78-d7b7-4319-904b-34c5c50a59eb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97dde9b3-da08-4754-a456-4bf829eedf35\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08ddf979-0576-4e72-a7a9-ea256b028e1b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ffa0a69-4d63-4a62-8a05-4ccaf3ba2e62\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c79b6eb-30df-4e6a-a58e-a06c6ad8093f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c285422-b243-4387-8ca7-868cca349e1d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e20d5327-112a-4f14-91e2-031492facafb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3113.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3113.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0dca47c1-f9e9-4cae-9a41-087bf9824406\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42675ec4-edcc-4394-9aeb-51c5aa49a5ba\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f59aa6d3-7095-44a9-885b-1dea2ea53e18\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da03af1d-f321-470e-8a0a-27a0c15dc74c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"463df88a-45b2-4305-818c-1322745c2873\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff66b126-2b43-4abc-b3a2-a77352580c7f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35c6da10-0167-445a-88d5-48794e008295\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3114.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e959156f-15fa-4b59-8b56-496ec937a87a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b74e6de1-649d-4ded-be77-ad0ed7ef012f\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e54e929-6df8-4baf-8c7a-0f8999fe80f0\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5929a4b-a995-461a-a7df-074741b794d9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"928047e3-d038-4f5d-8e4b-bdfc048935c1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bd37981-e05f-4aa0-9291-6668cfcb08b6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25360647-fa53-4c75-90a9-64f075f6159d\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3116.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"95909db4-02ee-45c5-962d-c069b5acf8cf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f12f0627-3337-4deb-8bac-956de0327420\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1630762b-54e6-4f3e-99fe-bf7406abb3a4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2fe4a5ec-757f-46f0-bc0c-f31625f1f514\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e4608f9-328f-4793-bb08-92340d113810\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c0d0c5c-23a9-4981-9738-429bc50d0af4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"972de736-ff6c-49d7-ad8c-e6ad3bcbd264\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3119.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3119.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e0bf387-9473-4f49-978c-58f18623b84c\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38e9e82d-399b-4326-b3ef-b947ec9a411a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c847cb3d-068b-4204-98a1-d6dc968f0eb3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56fa9beb-6979-468f-9b0f-a58382c383bd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0a4d01a-8268-44fd-a085-4d78725d1360\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c58e164c-54c1-4b99-8824-1804738f9efd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a451c5a-2d3f-4cca-9efc-4fe2b5504f3a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3122A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3122A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99e2b64b-23d2-463a-b1d2-83bd129a0e65\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29e2e802-089a-4e10-8afd-c8a9d8490978\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47f4c0a0-b486-4852-8191-fff3e09c249a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6da9333e-6244-437f-9dc3-ce0ab577dd17\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64db3670-deb1-40dc-8682-914387bfd913\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa5a8531-7372-429a-8e8c-1459911aeef1\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99a54327-8a3a-4402-b78c-22f575138366\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3125.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3125.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4e5fe46-a518-435f-8e6f-c4962f9927cf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25535eca-be33-40a9-9746-bb83d9c38805\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e65f5f6e-2981-4fc6-a874-891bdf0f8ac4\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a800bf7-ee6b-4ab0-b0ed-a3370e2223c3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e4f0e86-4d06-4a72-9b73-051eb3f62686\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77b19312-ba1c-4545-b42f-4d52fef09834\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff4a5a7b-12ca-4fe3-90b4-74994845cac2\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3127.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3127.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2e184fa-d9bf-40b5-bf39-2e1ba78430ed\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f71e0ed-aaac-488a-9d72-280088827979\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74841ce5-851c-4552-a5fc-032f1fb0b5ae\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67f89b37-37e3-4232-8db3-82410cd2a5d3\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b51fade-8a0d-46df-af18-26b444e18377\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a213e3b-fc5b-4ce3-a5de-3ab835674cbf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3657647-a171-458e-a7da-9eed21675896\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3133.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3133.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"618ab2ce-5fdc-4c15-8af4-98dee2fac9a2\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4bc1f4c-2b9a-436c-b662-1dff096f5750\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6a82496-84d9-46c3-a7e7-10ef2ea412d8\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"73dbd66e-a8c8-4f6d-97fd-0482a57a38f6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e435456c-2509-41ce-bda0-3fb8bdb337cd\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e02d5c9-6071-4269-bd96-201aee63c9d6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ad967e7-88c5-4d47-b660-d5f7d0da70ab\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3201.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3b57b920-39f3-4d95-a645-5c105861d165\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53ea4ac5-a4bd-4267-92f1-42bd4430fdb7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"829d9b5b-58e5-4101-9428-e1d27d23e9e5\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"281d966d-d14b-4792-8c0c-488b29b0a985\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e592cf6-a4ed-4481-834d-851a7f85ef77\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6973574e-cd9e-435d-b670-9161e7a36a81\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87c7d717-084a-4bb7-a646-3d3a5f519d68\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3309.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3309.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61afde0a-ff25-45f5-b636-0798625b18ec\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e11890ca-be11-47dc-9aaa-1bfac89e684a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c384e1b-9476-49d4-9ff2-ef2366e757ab\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ad3d42e-dee5-444b-9244-02da75cd60ed\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eac80a4d-61c7-4005-bfb2-e7c1f0ec27cc\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0095fbc-5c9a-4d4f-baa6-86f975809aa9\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3948420d-700b-4617-8671-7dff003b9332\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3325.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97b42c46-56f6-46b2-99c8-8a490960984a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a7daa0a-7b71-40d5-b467-d82727b4e738\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a742e3f-de34-445c-96a5-4a50db1dc4bf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"678f5cc9-f9c6-40e2-8810-7c3e1e80796b\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1bc58faa-87b5-4956-ada3-d0faa078ae9a\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"59a3ce1f-d226-4e12-9cba-fcb29ef68d77\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df2d3422-8b3e-4b1d-8cef-f9121a230d03\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2207995-c362-4958-9a22-574018189e09\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3330.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3330.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea913e8b-30b6-45da-92f0-1903b0dda2cb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.OCCSENSOR a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.OCCSENSOR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8bdc07da-ac78-4a91-bfe8-1e27efb53633\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfd3f04f-639f-4dd5-a320-cd8147953f08\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6eabc0b-4ea2-44dd-9e13-4d8ebe2f13eb\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b1163d4-6277-4620-b4cd-935536276dc6\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Heating Mode\" .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Percent Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3d2cda1-855b-40e9-a58b-1a6240e56ba7\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb0e553d-bab1-49d4-afab-e548e9d54bcf\" ] .\n\nns2:bldg15.ZONE.AHU02.RM3410.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg15.ZONE.AHU02.RM3410.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72226a7d-90c2-4fe1-8662-6cb8b3b74bf3\" ] .\n\nns2:RM1001A_room a brick:Room .\n\nns2:RM1003A_room a brick:Room .\n\nns2:RM1003N_room a brick:Room .\n\nns2:RM1005_MIX_room a brick:Room .\n\nns2:RM1005_room a brick:Room .\n\nns2:RM1006_MIX_room a brick:Room .\n\nns2:RM1006_room a brick:Room .\n\nns2:RM1101B_room a brick:Room .\n\nns2:RM1101C_room a brick:Room .\n\nns2:RM1101N1_room a brick:Room .\n\nns2:RM1101N2_room a brick:Room .\n\nns2:RM1101S1_room a brick:Room .\n\nns2:RM1101S2_room a brick:Room .\n\nns2:RM1102_room a brick:Room .\n\nns2:RM1106_MIX_room a brick:Room .\n\nns2:RM1106_room a brick:Room .\n\nns2:RM1109_MIX_room a brick:Room .\n\nns2:RM1109_room a brick:Room .\n\nns2:RM1116_MIX_room a brick:Room .\n\nns2:RM1116_room a brick:Room .\n\nns2:RM1120_MIX_room a brick:Room .\n\nns2:RM1120_room a brick:Room .\n\nns2:RM1128N_MIX_room a brick:Room .\n\nns2:RM1128N_room a brick:Room .\n\nns2:RM1128S_room a brick:Room .\n\nns2:RM1130_MIX_room a brick:Room .\n\nns2:RM1130_room a brick:Room .\n\nns2:RM1150_MIX_room a brick:Room .\n\nns2:RM1150_room a brick:Room .\n\nns2:RM1200A_MIX_room a brick:Room .\n\nns2:RM1200A_room a brick:Room .\n\nns2:RM1200_MIX_room a brick:Room .\n\nns2:RM1200_room a brick:Room .\n\nns2:RM1204A_room a brick:Room .\n\nns2:RM1208_MIX_room a brick:Room .\n\nns2:RM1208_room a brick:Room .\n\nns2:RM1209_MIX_room a brick:Room .\n\nns2:RM1209_room a brick:Room .\n\nns2:RM1211_MIX_room a brick:Room .\n\nns2:RM1211_room a brick:Room .\n\nns2:RM1215_MIX_room a brick:Room .\n\nns2:RM1215_room a brick:Room .\n\nns2:RM1219_MIX_room a brick:Room .\n\nns2:RM1219_room a brick:Room .\n\nns2:RM1223_MIX_room a brick:Room .\n\nns2:RM1223_room a brick:Room .\n\nns2:RM1302_room a brick:Room .\n\nns2:RM1303A_room a brick:Room .\n\nns2:RM1303_room a brick:Room .\n\nns2:RM1309_room a brick:Room .\n\nns2:RM13117_room a brick:Room .\n\nns2:RM1316A_room a brick:Room .\n\nns2:RM1316_room a brick:Room .\n\nns2:RM1317_room a brick:Room .\n\nns2:RM1318_room a brick:Room .\n\nns2:RM1319_room a brick:Room .\n\nns2:RM1322A_room a brick:Room .\n\nns2:RM1322_room a brick:Room .\n\nns2:RM1324_room a brick:Room .\n\nns2:RM1325_room a brick:Room .\n\nns2:RM1328_room a brick:Room .\n\nns2:RM1331_room a brick:Room .\n\nns2:RM1332_room a brick:Room .\n\nns2:RM1335_room a brick:Room .\n\nns2:RM1341_room a brick:Room .\n\nns2:RM1347_room a brick:Room .\n\nns2:RM1349_room a brick:Room .\n\nns2:RM1357_room a brick:Room .\n\nns2:RM1361_room a brick:Room .\n\nns2:RM1365_room a brick:Room .\n\nns2:RM1401_room a brick:Room .\n\nns2:RM2004_room a brick:Room .\n\nns2:RM2006_room a brick:Room .\n\nns2:RM2014_room a brick:Room .\n\nns2:RM2102A_room a brick:Room .\n\nns2:RM2102_room a brick:Room .\n\nns2:RM2105_room a brick:Room .\n\nns2:RM2112_room a brick:Room .\n\nns2:RM2113_room a brick:Room .\n\nns2:RM2116_room a brick:Room .\n\nns2:RM2120_room a brick:Room .\n\nns2:RM2134_room a brick:Room .\n\nns2:RM2135_room a brick:Room .\n\nns2:RM2140A_room a brick:Room .\n\nns2:RM2143_room a brick:Room .\n\nns2:RM2201A_room a brick:Room .\n\nns2:RM2201_room a brick:Room .\n\nns2:RM2205_room a brick:Room .\n\nns2:RM2211_room a brick:Room .\n\nns2:RM2215_room a brick:Room .\n\nns2:RM2221_room a brick:Room .\n\nns2:RM2222A_room a brick:Room .\n\nns2:RM2229_room a brick:Room .\n\nns2:RM2305_room a brick:Room .\n\nns2:RM2307_room a brick:Room .\n\nns2:RM2313_room a brick:Room .\n\nns2:RM2319_room a brick:Room .\n\nns2:RM2325_room a brick:Room .\n\nns2:RM2326_room a brick:Room .\n\nns2:RM2331_room a brick:Room .\n\nns2:RM2337_room a brick:Room .\n\nns2:RM2338_room a brick:Room .\n\nns2:RM2339_room a brick:Room .\n\nns2:RM2341_room a brick:Room .\n\nns2:RM2402_room a brick:Room .\n\nns2:RM2406_room a brick:Room .\n\nns2:RM2411_room a brick:Room .\n\nns2:RM2416_room a brick:Room .\n\nns2:RM2419_room a brick:Room .\n\nns2:RM2420_room a brick:Room .\n\nns2:RM2425_room a brick:Room .\n\nns2:RM3006_room a brick:Room .\n\nns2:RM3102_room a brick:Room .\n\nns2:RM3104_room a brick:Room .\n\nns2:RM3107_room a brick:Room .\n\nns2:RM3108_room a brick:Room .\n\nns2:RM3113_room a brick:Room .\n\nns2:RM3114_room a brick:Room .\n\nns2:RM3116_room a brick:Room .\n\nns2:RM3119_room a brick:Room .\n\nns2:RM3122A_room a brick:Room .\n\nns2:RM3125_room a brick:Room .\n\nns2:RM3127_room a brick:Room .\n\nns2:RM3133_room a brick:Room .\n\nns2:RM3201_room a brick:Room .\n\nns2:RM3309_room a brick:Room .\n\nns2:RM3325_room a brick:Room .\n\nns2:RM3330_room a brick:Room .\n\nns2:RM3410_room a brick:Room .\n\nns2:VAVRM1001A a brick:VAV ;\n    brick:feeds ns2:RM1001A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1001A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1001A.Zone_Supply_Air_Flow .\n\nns2:VAVRM1003A a brick:VAV ;\n    brick:feeds ns2:RM1003A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1003A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1003A.Zone_Supply_Air_Flow .\n\nns2:VAVRM1003N a brick:VAV ;\n    brick:feeds ns2:RM1003N ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1003N.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1003N.Zone_Supply_Air_Temp .\n\nns2:VAVRM1005 a brick:VAV ;\n    brick:feeds ns2:RM1005 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1005.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1005.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1005.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1005.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1005.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1005.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1005.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1005.Zone_Supply_Air_Flow .\n\nns2:VAVRM1006 a brick:VAV ;\n    brick:feeds ns2:RM1006 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1006.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1006.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1006.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1006.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1006.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1006.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1006.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1006.Zone_Supply_Air_Flow .\n\nns2:VAVRM1106 a brick:VAV ;\n    brick:feeds ns2:RM1106 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1106.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1106.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1106.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1106.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1106.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1106.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1106.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1106.Zone_Supply_Air_Flow .\n\nns2:VAVRM1109 a brick:VAV ;\n    brick:feeds ns2:RM1109 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1109.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1109.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1109.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1109.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1109.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1109.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1109.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1109.Zone_Supply_Air_Flow .\n\nns2:VAVRM1116 a brick:VAV ;\n    brick:feeds ns2:RM1116 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1116.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1116.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1116.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1116.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1116.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1116.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1116.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1116.Zone_Supply_Air_Flow .\n\nns2:VAVRM1120 a brick:VAV ;\n    brick:feeds ns2:RM1120 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1120.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1120.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1120.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1120.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1120.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1120.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1120.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1120.Zone_Supply_Air_Flow .\n\nns2:VAVRM1128N a brick:VAV ;\n    brick:feeds ns2:RM1128N ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1128N.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1128N.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1128N.Zone_Supply_Air_Flow .\n\nns2:VAVRM1130 a brick:VAV ;\n    brick:feeds ns2:RM1130 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1130.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1130.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1130.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1130.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1130.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1130.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1130.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1130.Zone_Supply_Air_Flow .\n\nns2:VAVRM1150 a brick:VAV ;\n    brick:feeds ns2:RM1150 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1150.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1150.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1150.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1150.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1150.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1150.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1150.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1150.Zone_Supply_Air_Flow .\n\nns2:VAVRM1200 a brick:VAV ;\n    brick:feeds ns2:RM1200 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1200.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1200.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1200.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1200.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1200.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow .\n\nns2:VAVRM1200A a brick:VAV ;\n    brick:feeds ns2:RM1200A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1200A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1200A.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1200A.Zone_Supply_Air_Flow .\n\nns2:VAVRM1204A a brick:VAV ;\n    brick:feeds ns2:RM1204A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1204A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1204A.Zone_Supply_Air_Temp .\n\nns2:VAVRM1208 a brick:VAV ;\n    brick:feeds ns2:RM1208 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1208.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1208.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1208.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1208.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1208.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp .\n\nns2:VAVRM1209 a brick:VAV ;\n    brick:feeds ns2:RM1209 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1209.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1209.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1209.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1209.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1209.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1209.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1209.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1209.Zone_Supply_Air_Flow .\n\nns2:VAVRM1211 a brick:VAV ;\n    brick:feeds ns2:RM1211 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1211.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1211.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1211.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1211.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1211.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow .\n\nns2:VAVRM1215 a brick:VAV ;\n    brick:feeds ns2:RM1215 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1215.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1215.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1215.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1215.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1215.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1215.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1215.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1215.Zone_Supply_Air_Flow .\n\nns2:VAVRM1219 a brick:VAV ;\n    brick:feeds ns2:RM1219 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1219.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1219.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1219.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1219.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1219.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1219.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1219.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1219.Zone_Supply_Air_Flow .\n\nns2:VAVRM1223 a brick:VAV ;\n    brick:feeds ns2:RM1223 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU01.RM1223.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU01.RM1223.VLV_COMD,\n        ns2:bldg15.ZONE.AHU01.RM1223.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU01.RM1223.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU01.RM1223.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU01.RM1223.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU01.RM1223.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU01.RM1223.Zone_Supply_Air_Flow .\n\nns2:VAVRM1302 a brick:VAV ;\n    brick:feeds ns2:RM1302 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1302.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1302.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1302.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1302.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1302.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1302.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1302.Zone_Supply_Air_Temp .\n\nns2:VAVRM1303 a brick:VAV ;\n    brick:feeds ns2:RM1303 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1303.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1303.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1303.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1303.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1303.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1303.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1303.Zone_Supply_Air_Flow .\n\nns2:VAVRM1303A a brick:VAV ;\n    brick:feeds ns2:RM1303A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1303A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1303A.Zone_Supply_Air_Flow .\n\nns2:VAVRM1309 a brick:VAV ;\n    brick:feeds ns2:RM1309 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1309.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1309.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1309.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1309.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1309.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1309.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1309.Zone_Supply_Air_Flow .\n\nns2:VAVRM1316 a brick:VAV ;\n    brick:feeds ns2:RM1316 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1316.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1316.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1316.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1316.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1316.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1316.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1316.Zone_Supply_Air_Temp .\n\nns2:VAVRM1316A a brick:VAV ;\n    brick:feeds ns2:RM1316A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1316A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1316A.Zone_Supply_Air_Temp .\n\nns2:VAVRM1317 a brick:VAV ;\n    brick:feeds ns2:RM1317 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1317.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1317.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1317.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1317.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1317.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1317.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1317.Zone_Supply_Air_Flow .\n\nns2:VAVRM1318 a brick:VAV ;\n    brick:feeds ns2:RM1318 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1318.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1318.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1318.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1318.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1318.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1318.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1318.Zone_Supply_Air_Temp .\n\nns2:VAVRM1319 a brick:VAV ;\n    brick:feeds ns2:RM1319 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1319.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1319.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1319.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1319.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1319.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1319.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1319.Zone_Supply_Air_Flow .\n\nns2:VAVRM1322 a brick:VAV ;\n    brick:feeds ns2:RM1322 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1322.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1322.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1322.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1322.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1322.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1322.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1322.Zone_Supply_Air_Temp .\n\nns2:VAVRM1322A a brick:VAV ;\n    brick:feeds ns2:RM1322A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1322A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1322A.Zone_Supply_Air_Temp .\n\nns2:VAVRM1324 a brick:VAV ;\n    brick:feeds ns2:RM1324 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1324.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1324.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1324.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1324.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1324.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1324.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1324.Zone_Supply_Air_Temp .\n\nns2:VAVRM1325 a brick:VAV ;\n    brick:feeds ns2:RM1325 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1325.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1325.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1325.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1325.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1325.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1325.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1325.Zone_Supply_Air_Flow .\n\nns2:VAVRM1328 a brick:VAV ;\n    brick:feeds ns2:RM1328 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1328.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1328.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1328.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1328.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1328.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1328.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1328.Zone_Supply_Air_Temp .\n\nns2:VAVRM1331 a brick:VAV ;\n    brick:feeds ns2:RM1331 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1331.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1331.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1331.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1331.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1331.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1331.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1331.Zone_Supply_Air_Flow .\n\nns2:VAVRM1332 a brick:VAV ;\n    brick:feeds ns2:RM1332 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1332.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1332.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1332.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1332.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1332.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1332.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1332.Zone_Supply_Air_Temp .\n\nns2:VAVRM1335 a brick:VAV ;\n    brick:feeds ns2:RM1335 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1335.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1335.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1335.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1335.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1335.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1335.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1335.Zone_Supply_Air_Flow .\n\nns2:VAVRM1341 a brick:VAV ;\n    brick:feeds ns2:RM1341 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1341.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1341.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1341.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1341.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1341.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1341.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1341.Zone_Supply_Air_Temp .\n\nns2:VAVRM1347 a brick:VAV ;\n    brick:feeds ns2:RM1347 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1347.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1347.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1347.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1347.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1347.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1347.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1347.Zone_Supply_Air_Flow .\n\nns2:VAVRM1349 a brick:VAV ;\n    brick:feeds ns2:RM1349 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1349.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1349.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1349.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1349.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1349.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1349.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1349.Zone_Supply_Air_Flow .\n\nns2:VAVRM1357 a brick:VAV ;\n    brick:feeds ns2:RM1357 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1357.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1357.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1357.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1357.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1357.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1357.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1357.Zone_Supply_Air_Flow .\n\nns2:VAVRM1361 a brick:VAV ;\n    brick:feeds ns2:RM1361 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1361.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1361.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1361.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1361.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1361.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1361.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1361.Zone_Supply_Air_Flow .\n\nns2:VAVRM1365 a brick:VAV ;\n    brick:feeds ns2:RM1365 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1365.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1365.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1365.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1365.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1365.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1365.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1365.Zone_Supply_Air_Flow .\n\nns2:VAVRM1401 a brick:VAV ;\n    brick:feeds ns2:RM1401 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM1401.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM1401.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM1401.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM1401.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM1401.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM1401.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM1401.Zone_Supply_Air_Flow .\n\nns2:VAVRM2006 a brick:VAV ;\n    brick:feeds ns2:RM2006 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2006.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2006.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2006.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2006.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2006.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2006.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2006.Zone_Supply_Air_Flow .\n\nns2:VAVRM2014 a brick:VAV ;\n    brick:feeds ns2:RM2014 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2014.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2014.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2014.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2014.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2014.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2014.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2014.Zone_Supply_Air_Flow .\n\nns2:VAVRM2102 a brick:VAV ;\n    brick:feeds ns2:RM2102 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2102.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2102.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2102.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2102.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2102.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2102.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2102.Zone_Supply_Air_Temp .\n\nns2:VAVRM2102A a brick:VAV ;\n    brick:feeds ns2:RM2102A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2102A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2102A.Zone_Supply_Air_Temp .\n\nns2:VAVRM2105 a brick:VAV ;\n    brick:feeds ns2:RM2105 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2105.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2105.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2105.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2105.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2105.Zone_Supply_Air_Flow .\n\nns2:VAVRM2112 a brick:VAV ;\n    brick:feeds ns2:RM2112 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2112.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2112.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2112.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2112.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2112.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2112.Zone_Supply_Air_Temp .\n\nns2:VAVRM2113 a brick:VAV ;\n    brick:feeds ns2:RM2113 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2113.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2113.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2113.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2113.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2113.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2113.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2113.Zone_Supply_Air_Flow .\n\nns2:VAVRM2116 a brick:VAV ;\n    brick:feeds ns2:RM2116 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2116.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2116.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2116.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2116.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp .\n\nns2:VAVRM2120 a brick:VAV ;\n    brick:feeds ns2:RM2120 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2120.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2120.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2120.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2120.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2120.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2120.Zone_Supply_Air_Temp .\n\nns2:VAVRM2134 a brick:VAV ;\n    brick:feeds ns2:RM2134 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2134.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2134.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2134.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2134.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2134.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2134.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2134.Zone_Supply_Air_Flow .\n\nns2:VAVRM2135 a brick:VAV ;\n    brick:feeds ns2:RM2135 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2135.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2135.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2135.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2135.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2135.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2135.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2135.Zone_Supply_Air_Flow .\n\nns2:VAVRM2140A a brick:VAV ;\n    brick:feeds ns2:RM2140A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2140A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2140A.Zone_Supply_Air_Flow .\n\nns2:VAVRM2143 a brick:VAV ;\n    brick:feeds ns2:RM2143 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2143.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2143.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2143.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2143.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2143.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2143.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2143.Zone_Supply_Air_Flow .\n\nns2:VAVRM2201 a brick:VAV ;\n    brick:feeds ns2:RM2201 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2201.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2201.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2201.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2201.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2201.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2201.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2201.Zone_Supply_Air_Flow .\n\nns2:VAVRM2201A a brick:VAV ;\n    brick:feeds ns2:RM2201A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2201A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2201A.Zone_Supply_Air_Temp .\n\nns2:VAVRM2205 a brick:VAV ;\n    brick:feeds ns2:RM2205 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2205.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2205.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2205.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2205.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2205.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2205.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2205.Zone_Supply_Air_Flow .\n\nns2:VAVRM2211 a brick:VAV ;\n    brick:feeds ns2:RM2211 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2211.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2211.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2211.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2211.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2211.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2211.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2211.Zone_Supply_Air_Flow .\n\nns2:VAVRM2215 a brick:VAV ;\n    brick:feeds ns2:RM2215 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2215.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2215.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2215.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2215.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2215.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2215.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2215.Zone_Supply_Air_Flow .\n\nns2:VAVRM2221 a brick:VAV ;\n    brick:feeds ns2:RM2221 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2221.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2221.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2221.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2221.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2221.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2221.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2221.Zone_Supply_Air_Flow .\n\nns2:VAVRM2222A a brick:VAV ;\n    brick:feeds ns2:RM2222A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2222A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2222A.Zone_Supply_Air_Temp .\n\nns2:VAVRM2229 a brick:VAV ;\n    brick:feeds ns2:RM2229 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2229.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2229.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2229.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2229.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2229.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2229.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2229.Zone_Supply_Air_Flow .\n\nns2:VAVRM2305 a brick:VAV ;\n    brick:feeds ns2:RM2305 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2305.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2305.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2305.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2305.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2305.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2305.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2305.Zone_Supply_Air_Temp .\n\nns2:VAVRM2307 a brick:VAV ;\n    brick:feeds ns2:RM2307 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2307.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2307.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2307.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2307.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2307.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2307.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2307.Zone_Supply_Air_Flow .\n\nns2:VAVRM2313 a brick:VAV ;\n    brick:feeds ns2:RM2313 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2313.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2313.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2313.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2313.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2313.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2313.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2313.Zone_Supply_Air_Flow .\n\nns2:VAVRM2319 a brick:VAV ;\n    brick:feeds ns2:RM2319 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2319.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2319.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2319.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2319.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2319.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2319.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2319.Zone_Supply_Air_Flow .\n\nns2:VAVRM2325 a brick:VAV ;\n    brick:feeds ns2:RM2325 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2325.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2325.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2325.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2325.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2325.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2325.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2325.Zone_Supply_Air_Flow .\n\nns2:VAVRM2326 a brick:VAV ;\n    brick:feeds ns2:RM2326 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2326.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2326.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2326.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2326.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2326.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2326.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2326.Zone_Supply_Air_Temp .\n\nns2:VAVRM2331 a brick:VAV ;\n    brick:feeds ns2:RM2331 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2331.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2331.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2331.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2331.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2331.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2331.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2331.Zone_Supply_Air_Flow .\n\nns2:VAVRM2337 a brick:VAV ;\n    brick:feeds ns2:RM2337 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2337.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2337.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2337.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2337.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2337.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2337.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2337.Zone_Supply_Air_Flow .\n\nns2:VAVRM2338 a brick:VAV ;\n    brick:feeds ns2:RM2338 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2338.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2338.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2338.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2338.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2338.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2338.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2338.Zone_Supply_Air_Temp .\n\nns2:VAVRM2339 a brick:VAV ;\n    brick:feeds ns2:RM2339 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2339.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2339.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2339.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2339.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2339.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2339.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2339.Zone_Supply_Air_Flow .\n\nns2:VAVRM2341 a brick:VAV ;\n    brick:feeds ns2:RM2341 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2341.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2341.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2341.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2341.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2341.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2341.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2341.Zone_Supply_Air_Flow .\n\nns2:VAVRM2402 a brick:VAV ;\n    brick:feeds ns2:RM2402 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2402.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2402.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2402.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2402.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2402.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2402.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2402.Zone_Supply_Air_Temp .\n\nns2:VAVRM2406 a brick:VAV ;\n    brick:feeds ns2:RM2406 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2406.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2406.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2406.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2406.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2406.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2406.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2406.Zone_Supply_Air_Temp .\n\nns2:VAVRM2411 a brick:VAV ;\n    brick:feeds ns2:RM2411 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2411.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2411.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2411.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2411.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2411.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2411.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2411.Zone_Supply_Air_Flow .\n\nns2:VAVRM2416 a brick:VAV ;\n    brick:feeds ns2:RM2416 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2416.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2416.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2416.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2416.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2416.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2416.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2416.Zone_Supply_Air_Temp .\n\nns2:VAVRM2419 a brick:VAV ;\n    brick:feeds ns2:RM2419 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2419.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2419.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2419.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2419.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2419.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2419.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2419.Zone_Supply_Air_Flow .\n\nns2:VAVRM2420 a brick:VAV ;\n    brick:feeds ns2:RM2420 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2420.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2420.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2420.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2420.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2420.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2420.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2420.Zone_Supply_Air_Temp .\n\nns2:VAVRM2425 a brick:VAV ;\n    brick:feeds ns2:RM2425 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM2425.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM2425.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM2425.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM2425.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM2425.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM2425.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM2425.Zone_Supply_Air_Flow .\n\nns2:VAVRM3006 a brick:VAV ;\n    brick:feeds ns2:RM3006 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3006.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3006.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3006.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3006.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3006.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3006.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3006.Zone_Supply_Air_Flow .\n\nns2:VAVRM3102 a brick:VAV ;\n    brick:feeds ns2:RM3102 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3102.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3102.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3102.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3102.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3102.Zone_Supply_Air_Flow .\n\nns2:VAVRM3104 a brick:VAV ;\n    brick:feeds ns2:RM3104 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3104.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3104.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3104.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3104.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow .\n\nns2:VAVRM3107 a brick:VAV ;\n    brick:feeds ns2:RM3107 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3107.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3107.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3107.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3107.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3107.Zone_Supply_Air_Flow .\n\nns2:VAVRM3108 a brick:VAV ;\n    brick:feeds ns2:RM3108 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3108.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3108.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3108.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3108.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3108.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3108.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3108.Zone_Supply_Air_Flow .\n\nns2:VAVRM3113 a brick:VAV ;\n    brick:feeds ns2:RM3113 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3113.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3113.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3113.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3113.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3113.Zone_Supply_Air_Flow .\n\nns2:VAVRM3114 a brick:VAV ;\n    brick:feeds ns2:RM3114 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3114.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3114.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3114.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3114.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow .\n\nns2:VAVRM3116 a brick:VAV ;\n    brick:feeds ns2:RM3116 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3116.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3116.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3116.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3116.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3116.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3116.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3116.Zone_Supply_Air_Flow .\n\nns2:VAVRM3119 a brick:VAV ;\n    brick:feeds ns2:RM3119 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3119.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3119.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3119.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3119.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3119.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3119.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3119.Zone_Supply_Air_Flow .\n\nns2:VAVRM3122A a brick:VAV ;\n    brick:feeds ns2:RM3122A ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3122A.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3122A.Zone_Supply_Air_Flow .\n\nns2:VAVRM3125 a brick:VAV ;\n    brick:feeds ns2:RM3125 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3125.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3125.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3125.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3125.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3125.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3125.Zone_Supply_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3125.Zone_Supply_Air_Temp .\n\nns2:VAVRM3127 a brick:VAV ;\n    brick:feeds ns2:RM3127 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3127.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3127.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3127.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3127.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3127.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3127.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3127.Zone_Supply_Air_Flow .\n\nns2:VAVRM3133 a brick:VAV ;\n    brick:feeds ns2:RM3133 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3133.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3133.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3133.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3133.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3133.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3133.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3133.Zone_Supply_Air_Flow .\n\nns2:VAVRM3201 a brick:VAV ;\n    brick:feeds ns2:RM3201 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3201.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3201.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3201.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3201.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3201.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3201.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3201.Zone_Supply_Air_Flow .\n\nns2:VAVRM3309 a brick:VAV ;\n    brick:feeds ns2:RM3309 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3309.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3309.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3309.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3309.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3309.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3309.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3309.Zone_Supply_Air_Flow .\n\nns2:VAVRM3325 a brick:VAV ;\n    brick:feeds ns2:RM3325 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3325.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3325.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3325.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3325.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3325.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3325.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3325.Zone_Supply_Air_Flow .\n\nns2:VAVRM3330 a brick:VAV ;\n    brick:feeds ns2:RM3330 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3330.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3330.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3330.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3330.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3330.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3330.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3330.Zone_Supply_Air_Flow .\n\nns2:VAVRM3410 a brick:VAV ;\n    brick:feeds ns2:RM3410 ;\n    brick:hasPoint ns2:bldg15.ZONE.AHU02.RM3410.OCCSENSOR,\n        ns2:bldg15.ZONE.AHU02.RM3410.Zone_Air_Temp,\n        ns2:bldg15.ZONE.AHU02.RM3410.Zone_Air_Temp_Setpoint,\n        ns2:bldg15.ZONE.AHU02.RM3410.Zone_Heating_Mode,\n        ns2:bldg15.ZONE.AHU02.RM3410.Zone_Percent_Air_Flow,\n        ns2:bldg15.ZONE.AHU02.RM3410.Zone_Reheat_Valve_Command,\n        ns2:bldg15.ZONE.AHU02.RM3410.Zone_Supply_Air_Flow .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg15.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg15.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg15.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg15.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg15.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg15.CHW.CHWP1_VFD_FREQ_OUTPUT,\n        ns2:bldg15.CHW.CHWP1_VFD_PCT_OUTPUT,\n        ns2:bldg15.CHW.CHWP1_VFD_POWER,\n        ns2:bldg15.CHW.CHWP1_VFD_SPEED,\n        ns2:bldg15.CHW.CHWP2_VFD_FREQ_OUTPUT,\n        ns2:bldg15.CHW.CHWP2_VFD_PCT_OUTPUT,\n        ns2:bldg15.CHW.CHWP2_VFD_POWER,\n        ns2:bldg15.CHW.CHWP2_VFD_SPEED,\n        ns2:bldg15.CHW.ECONOMIZER,\n        ns2:bldg15.CHW.Enable,\n        ns2:bldg15.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg15.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg15.CHW.OA_ENABLE,\n        ns2:bldg15.CHW.Outside_Air_Temp,\n        ns2:bldg15.CHW.Pump1_SPEED,\n        ns3:Stop,\n        ns2:bldg15.CHW.Pump2_SPEED,\n        ns4:Stop .\n\n",
    "output": "This building is categorized as a medium office, with a total floor area of approximately 91542 square feet spanning 3 floors. The HVAC system comprises 2 air handling units (AHUs), including 2 variable air volume (VAV) units and 0 constant volume (CV) units. The system includes 2 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Implement Demand Control Ventilation (DCV) for VAV systems.; Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.; Optimize HVAC scheduling to match occupancy levels.; Upgrade BAS to improve zoning and control.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
}