{
    "instruction": "Analyze the Brick model described in ./files\\bldg20.ttl",
    "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg20#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg20#bldg20.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg20#bldg20.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AC05 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg20.AHU.AC05.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:AC06 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg20.AHU.AC06.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU05 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM142,\n        ns2:VAVRM150,\n        ns2:VAVRM151,\n        ns2:VAVRM153 ;\n    brick:hasPoint ns2:bldg20.AHU.AHU05.CCV,\n        ns2:bldg20.AHU.AHU05.Heating_Valve_Output,\n        ns2:bldg20.AHU.AHU05.Outside_Air_Temp,\n        ns2:bldg20.AHU.AHU05.Outside_Air_Temp_Virtual,\n        ns2:bldg20.AHU.AHU05.Supply_Air_Temp,\n        ns2:bldg20.AHU.AHU05.Supply_Air_Temp_Setpoint,\n        ns2:bldg20.AHU.AHU05.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU06 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM141,\n        ns2:VAVRM141_MIX,\n        ns2:VAVRM145,\n        ns2:VAVRM145_MIX,\n        ns2:VAVRM146,\n        ns2:VAVRM146_MIX,\n        ns2:VAVRM147,\n        ns2:VAVRM147_MIX,\n        ns2:VAVRM149 ;\n    brick:hasPoint ns2:bldg20.AHU.AHU06.CCV,\n        ns2:bldg20.AHU.AHU06.Heating_Valve_Output,\n        ns2:bldg20.AHU.AHU06.Mixed_Air_Temp,\n        ns2:bldg20.AHU.AHU06.Outside_Air_Temp_Virtual,\n        ns2:bldg20.AHU.AHU06.Return_Air_Temp,\n        ns2:bldg20.AHU.AHU06.Supply_Air_Temp,\n        ns2:bldg20.AHU.AHU06.Supply_Air_Temp_Setpoint,\n        ns2:bldg20.AHU.AHU06.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg20 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"16792^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM141_MIX_room,\n        ns2:RM141_room,\n        ns2:RM142_room,\n        ns2:RM145_MIX_room,\n        ns2:RM145_room,\n        ns2:RM146_MIX_room,\n        ns2:RM146_room,\n        ns2:RM147_MIX_room,\n        ns2:RM147_room,\n        ns2:RM149_room,\n        ns2:RM150_room,\n        ns2:RM151_room,\n        ns2:RM153_room .\n\n<urn:bldg20> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg20\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM141 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM141_room .\n\nns2:RM141_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM141_MIX_room .\n\nns2:RM142 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM142_room .\n\nns2:RM145 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM145_room .\n\nns2:RM145_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM145_MIX_room .\n\nns2:RM146 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM146_room .\n\nns2:RM146_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM146_MIX_room .\n\nns2:RM147 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM147_room .\n\nns2:RM147_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM147_MIX_room .\n\nns2:RM149 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM149_room .\n\nns2:RM150 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM150_room .\n\nns2:RM151 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM151_room .\n\nns2:RM153 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM153_room .\n\nns2:VAVRM141 a brick:VAV ;\n    brick:feeds ns2:RM141 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM141.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU06.RM141.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU06.RM141.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU06.RM141.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU06.RM141.Zone_Supply_Air_Temp .\n\nns2:VAVRM141_MIX a brick:VAV ;\n    brick:feeds ns2:RM141_MIX ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM141_MIX.Zone_Air_Temp .\n\nns2:VAVRM142 a brick:VAV ;\n    brick:feeds ns2:RM142 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU05.RM142.Zone_Air_Control_Temp,\n        ns2:bldg20.ZONE.AHU05.RM142.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU05.RM142.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU05.RM142.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU05.RM142.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU05.RM142.Zone_Supply_Air_Temp .\n\nns2:VAVRM145 a brick:VAV ;\n    brick:feeds ns2:RM145 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM145.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU06.RM145.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU06.RM145.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU06.RM145.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU06.RM145.Zone_Supply_Air_Temp .\n\nns2:VAVRM145_MIX a brick:VAV ;\n    brick:feeds ns2:RM145_MIX ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM145_MIX.Zone_Air_Temp .\n\nns2:VAVRM146 a brick:VAV ;\n    brick:feeds ns2:RM146 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM146.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU06.RM146.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU06.RM146.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU06.RM146.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU06.RM146.Zone_Supply_Air_Temp .\n\nns2:VAVRM146_MIX a brick:VAV ;\n    brick:feeds ns2:RM146_MIX ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM146_MIX.Zone_Air_Temp .\n\nns2:VAVRM147 a brick:VAV ;\n    brick:feeds ns2:RM147 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM147.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU06.RM147.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU06.RM147.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU06.RM147.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU06.RM147.Zone_Supply_Air_Temp .\n\nns2:VAVRM147_MIX a brick:VAV ;\n    brick:feeds ns2:RM147_MIX ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM147_MIX.Zone_Air_Temp .\n\nns2:VAVRM149 a brick:VAV ;\n    brick:feeds ns2:RM149 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU06.RM149.Zone_Air_Temp .\n\nns2:VAVRM150 a brick:VAV ;\n    brick:feeds ns2:RM150 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU05.RM150.Zone_Air_Control_Temp,\n        ns2:bldg20.ZONE.AHU05.RM150.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU05.RM150.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU05.RM150.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU05.RM150.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU05.RM150.Zone_Supply_Air_Temp .\n\nns2:VAVRM151 a brick:VAV ;\n    brick:feeds ns2:RM151 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU05.RM151.Zone_Air_Control_Temp,\n        ns2:bldg20.ZONE.AHU05.RM151.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU05.RM151.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU05.RM151.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU05.RM151.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU05.RM151.Zone_Supply_Air_Temp .\n\nns2:VAVRM153 a brick:VAV ;\n    brick:feeds ns2:RM153 ;\n    brick:hasPoint ns2:bldg20.ZONE.AHU05.RM153.Zone_Air_Control_Temp,\n        ns2:bldg20.ZONE.AHU05.RM153.Zone_Air_Temp,\n        ns2:bldg20.ZONE.AHU05.RM153.Zone_Air_Temp_Setpoint,\n        ns2:bldg20.ZONE.AHU05.RM153.Zone_Heating_Mode,\n        ns2:bldg20.ZONE.AHU05.RM153.Zone_Reheat_Valve_Command,\n        ns2:bldg20.ZONE.AHU05.RM153.Zone_Supply_Air_Temp .\n\nns2:bldg20.AHU.AC05.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg20.AHU.AC05.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5954050-f81d-403d-820e-c05bb571db83\" ] .\n\nns2:bldg20.AHU.AC06.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg20.AHU.AC06.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c2488ea-8250-4628-8a99-afcb02a24127\" ] .\n\nns2:bldg20.AHU.AHU05.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg20.AHU.AHU05.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79e4685a-c128-406e-b6c4-0545148ad8de\" ] .\n\nns2:bldg20.AHU.AHU05.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg20.AHU.AHU05.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"406576e7-a9dc-4d6b-bf40-b623628b6005\" ] .\n\nns2:bldg20.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU05.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e56f389-f62f-4e2f-ab0e-c82df6734a68\" ] .\n\nns2:bldg20.AHU.AHU05.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU05.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23decd61-8788-437e-a227-0282ff8480c8\" ] .\n\nns2:bldg20.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU05.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bd294b95-8dc4-40c8-9f4a-ab3932b7bde4\" ] .\n\nns2:bldg20.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.AHU.AHU05.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"634d0b0e-4dd4-461e-8ae2-3a9d35762958\" ] .\n\nns2:bldg20.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU05.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ba19c34-47dd-4635-ab28-900b7dd384ae\" ] .\n\nns2:bldg20.AHU.AHU06.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg20.AHU.AHU06.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5add2a93-54cd-49ac-9358-094e5e46874e\" ] .\n\nns2:bldg20.AHU.AHU06.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg20.AHU.AHU06.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7df5c5b2-bceb-4b2c-863f-b878e038e36e\" ] .\n\nns2:bldg20.AHU.AHU06.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU06.Mixed Air Temp\" .\n\nns2:bldg20.AHU.AHU06.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU06.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9657bc97-1560-4851-ae19-fb4366064371\" ] .\n\nns2:bldg20.AHU.AHU06.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU06.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c6205c5-be16-4a7a-8b18-a2cc702bc8cc\" ] .\n\nns2:bldg20.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU06.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58f932bf-aa94-43a5-9225-d2de287a76df\" ] .\n\nns2:bldg20.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.AHU.AHU06.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"589044af-fe2c-4450-a885-d6f607cc74da\" ] .\n\nns2:bldg20.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.AHU.AHU06.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e764a9b-4d55-4fb6-8995-9eab0201e67a\" ] .\n\nns2:bldg20.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg20.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb763985-65a9-4913-acf0-f6ed9eade01b\" ] .\n\nns2:bldg20.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg20.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44192331-87df-420f-8209-38820015054c\" ] .\n\nns2:bldg20.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg20.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e2083bb-f314-461a-935b-94020ae62faf\" ] .\n\nns2:bldg20.CHW.Building_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;\n    rdfs:label \"bldg20.CHW.Building Chilled Water Return Temp Setpoint\" .\n\nns2:bldg20.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg20.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13ecc9a1-6f1a-4fdb-a6ad-041d9ffc04c1\" ] .\n\nns2:bldg20.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg20.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f1dd245-2d8a-4419-aa98-aa2d4bf6c1b2\" ] .\n\nns2:bldg20.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg20.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1386ba2-63f0-4e5d-aa6f-6a5569cdb3c4\" ] .\n\nns2:bldg20.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg20.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3812f09f-035b-4e48-b63f-9e356b014206\" ] .\n\nns2:bldg20.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg20.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1537ab67-0407-448e-b829-df8913238495\" ] .\n\nns2:bldg20.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;\n    rdfs:label \"bldg20.CHW.OA ENABLE\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d077fe64-edb7-435e-a7de-68e14c3a70ae\" ] .\n\nns2:bldg20.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"061f1daa-f29d-427f-b557-2ebf05d6e754\" ] .\n\nns2:bldg20.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg20.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8620aa0e-0b3c-4e83-b3ae-ddf40821f787\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg20.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"caf9cebb-4cb1-4d0a-bbf6-befe54a1b630\" ] .\n\nns2:bldg20.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg20.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"051af296-197b-4bf5-a13a-2b2797927bb8\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg20.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae9394ec-8f37-4e01-a61d-e90c98cbf32a\" ] .\n\nns2:bldg20.ZONE.AHU05.RM142.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM142.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04c61b76-e4af-400b-9138-9a80307d002a\" ] .\n\nns2:bldg20.ZONE.AHU05.RM142.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM142.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4650358a-8ab1-43bd-92f5-701baac438e7\" ] .\n\nns2:bldg20.ZONE.AHU05.RM142.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM142.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ca8ac63-604c-4b93-8a3b-d52ed1af4c19\" ] .\n\nns2:bldg20.ZONE.AHU05.RM142.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM142.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU05.RM142.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM142.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28b89e25-4d7e-4c76-b646-31e08016b321\" ] .\n\nns2:bldg20.ZONE.AHU05.RM142.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM142.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ce06024-6df1-41b9-b926-2466d89961ec\" ] .\n\nns2:bldg20.ZONE.AHU05.RM150.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM150.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6cd216c-5157-4083-8edf-6bed6d46fd55\" ] .\n\nns2:bldg20.ZONE.AHU05.RM150.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM150.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11427027-3a36-428b-b7e7-07ad8e794a8d\" ] .\n\nns2:bldg20.ZONE.AHU05.RM150.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM150.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a0c8a31-5054-4f78-93d5-4893341cd203\" ] .\n\nns2:bldg20.ZONE.AHU05.RM150.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM150.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU05.RM150.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM150.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eafa7d3b-f13b-4b95-bfdd-d46447c46c1e\" ] .\n\nns2:bldg20.ZONE.AHU05.RM150.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM150.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b355056-fe1c-4768-962e-67fccae8b746\" ] .\n\nns2:bldg20.ZONE.AHU05.RM151.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM151.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d20a498b-23fb-4c04-8f63-404191aeeb4f\" ] .\n\nns2:bldg20.ZONE.AHU05.RM151.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM151.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"833e6ca6-bff7-4268-ad77-d97ac20a88ff\" ] .\n\nns2:bldg20.ZONE.AHU05.RM151.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM151.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b133ccb-0c59-4e96-aabd-0f6f42d99faa\" ] .\n\nns2:bldg20.ZONE.AHU05.RM151.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM151.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU05.RM151.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM151.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2118868f-5d3b-4bdd-ba8f-b56c7abe4344\" ] .\n\nns2:bldg20.ZONE.AHU05.RM151.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM151.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6121aa53-e525-48fe-b267-6eff8e116f5e\" ] .\n\nns2:bldg20.ZONE.AHU05.RM153.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM153.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42cf73d2-3b64-4972-af78-56ec16e36f36\" ] .\n\nns2:bldg20.ZONE.AHU05.RM153.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM153.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e233c64-ecce-4c55-95f8-5eddd8431262\" ] .\n\nns2:bldg20.ZONE.AHU05.RM153.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM153.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"366dbdfb-fb59-44d3-bd18-58c254b613c2\" ] .\n\nns2:bldg20.ZONE.AHU05.RM153.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM153.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU05.RM153.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM153.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cad178a7-6618-4c9d-ac31-8e71de1fa50a\" ] .\n\nns2:bldg20.ZONE.AHU05.RM153.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU05.RM153.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a1a4e87-79dc-4054-9d1d-5a5a179b344e\" ] .\n\nns2:bldg20.ZONE.AHU06.RM141.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM141.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6feb9c61-f2ab-42d9-9be3-629ad79b4bcf\" ] .\n\nns2:bldg20.ZONE.AHU06.RM141.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM141.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a113e828-b139-46e8-9d11-68bab7aaf260\" ] .\n\nns2:bldg20.ZONE.AHU06.RM141.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM141.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU06.RM141.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM141.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b16da04-ff56-4380-801e-e038045d3a99\" ] .\n\nns2:bldg20.ZONE.AHU06.RM141.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM141.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c49a50d-94df-474a-9f2b-e5a7062cb5f0\" ] .\n\nns2:bldg20.ZONE.AHU06.RM141_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM141_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a630b61-9433-4f8e-8c78-cbfcb5449bfe\" ] .\n\nns2:bldg20.ZONE.AHU06.RM145.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM145.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b747be73-c131-4d26-b756-3f990b0b4221\" ] .\n\nns2:bldg20.ZONE.AHU06.RM145.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM145.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c4a022e-55bb-4680-9637-698e5ff76916\" ] .\n\nns2:bldg20.ZONE.AHU06.RM145.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM145.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU06.RM145.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM145.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe639865-c93d-4878-89b2-43e4463f04e6\" ] .\n\nns2:bldg20.ZONE.AHU06.RM145.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM145.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94c94b2a-5d9c-45c5-941a-0081038f26ed\" ] .\n\nns2:bldg20.ZONE.AHU06.RM145_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM145_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35f10ce3-042a-41af-8030-0a54f26b49cb\" ] .\n\nns2:bldg20.ZONE.AHU06.RM146.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM146.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4dd76374-ce6c-4618-9266-a518ff7f9c2b\" ] .\n\nns2:bldg20.ZONE.AHU06.RM146.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM146.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45e6f8de-8994-4ab7-8c5f-a5422df6bb0d\" ] .\n\nns2:bldg20.ZONE.AHU06.RM146.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM146.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU06.RM146.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM146.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa169d16-5f4f-4d02-a28b-746f569de14b\" ] .\n\nns2:bldg20.ZONE.AHU06.RM146.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM146.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"626eac66-8acd-43f3-8e0a-dc2c710daac4\" ] .\n\nns2:bldg20.ZONE.AHU06.RM146_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM146_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"718e535b-a959-49c5-8f4d-3baa0671ce75\" ] .\n\nns2:bldg20.ZONE.AHU06.RM147.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM147.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d33d081b-a886-4445-8856-83368ef2c31b\" ] .\n\nns2:bldg20.ZONE.AHU06.RM147.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM147.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9039524-e780-46da-92e3-1f4427f8bfa5\" ] .\n\nns2:bldg20.ZONE.AHU06.RM147.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM147.Zone Heating Mode\" .\n\nns2:bldg20.ZONE.AHU06.RM147.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM147.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cd7c072-988c-4adc-9104-525faa1b9e4f\" ] .\n\nns2:bldg20.ZONE.AHU06.RM147.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM147.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e2684bc-44ab-4b6c-af26-a01688ab66f9\" ] .\n\nns2:bldg20.ZONE.AHU06.RM147_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM147_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09d81446-7e1f-4191-b308-820ff769c6d4\" ] .\n\nns2:bldg20.ZONE.AHU06.RM149.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg20.ZONE.AHU06.RM149.Zone Air Temp\" .\n\nns2:RM141_MIX_room a brick:Room .\n\nns2:RM141_room a brick:Room .\n\nns2:RM142_room a brick:Room .\n\nns2:RM145_MIX_room a brick:Room .\n\nns2:RM145_room a brick:Room .\n\nns2:RM146_MIX_room a brick:Room .\n\nns2:RM146_room a brick:Room .\n\nns2:RM147_MIX_room a brick:Room .\n\nns2:RM147_room a brick:Room .\n\nns2:RM149_room a brick:Room .\n\nns2:RM150_room a brick:Room .\n\nns2:RM151_room a brick:Room .\n\nns2:RM153_room a brick:Room .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg20.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg20.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg20.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg20.CHW.Building_Chilled_Water_Return_Temp_Setpoint,\n        ns2:bldg20.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg20.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg20.CHW.Enable,\n        ns2:bldg20.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg20.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg20.CHW.OA_ENABLE,\n        ns2:bldg20.CHW.Outside_Air_Temp,\n        ns2:bldg20.CHW.Pump1_SPEED,\n        ns3:Stop,\n        ns2:bldg20.CHW.Pump2_SPEED,\n        ns4:Stop .\n\n",
    "output": "This building is categorized as a small office, with a total floor area of approximately 16792 square feet spanning 1 floors. The HVAC system comprises 4 air handling units (AHUs), including 0 variable air volume (VAV) units and 4 constant volume (CV) units. The system includes 2 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.; Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
}