{
    "instruction": "Analyze the Brick model described in ./files\\bldg28.ttl",
    "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg28#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg28#bldg28.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg28#bldg28.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1001,\n        ns2:VAVRM1002,\n        ns2:VAVRM1003,\n        ns2:VAVRM1101A,\n        ns2:VAVRM1101_2,\n        ns2:VAVRM1105,\n        ns2:VAVRM1110,\n        ns2:VAVRM1200,\n        ns2:VAVRM1200A,\n        ns2:VAVRM1201,\n        ns2:VAVRM1301,\n        ns2:VAVRM1303,\n        ns2:VAVRM1304,\n        ns2:VAVRM1306,\n        ns2:VAVRM1309,\n        ns2:VAVRM1310,\n        ns2:VAVRM1402,\n        ns2:VAVRM1402A,\n        ns2:VAVRM1405,\n        ns2:VAVRM1410,\n        ns2:VAVRM1413,\n        ns2:VAVRM1415,\n        ns2:VAVRM1417,\n        ns2:VAVRM2001,\n        ns2:VAVRM2001A,\n        ns2:VAVRM2002,\n        ns2:VAVRM2003,\n        ns2:VAVRM2004,\n        ns2:VAVRM2101A,\n        ns2:VAVRM2101_1,\n        ns2:VAVRM2101_2,\n        ns2:VAVRM2102,\n        ns2:VAVRM2103,\n        ns2:VAVRM2201,\n        ns2:VAVRM2203,\n        ns2:VAVRM2204,\n        ns2:VAVRM2301,\n        ns2:VAVRM2303,\n        ns2:VAVRM2310,\n        ns2:VAVRM2311,\n        ns2:VAVRM2312,\n        ns2:VAVRM2401,\n        ns2:VAVRM2405,\n        ns2:VAVRM2407,\n        ns2:VAVRM2410 ;\n    brick:hasPoint ns2:bldg28.AHU.AHU01.CCV,\n        ns2:bldg28.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg28.AHU.AHU01.Heating_Valve_Output,\n        ns2:bldg28.AHU.AHU01.Mixed_Air_Temp,\n        ns2:bldg28.AHU.AHU01.Mode,\n        ns2:bldg28.AHU.AHU01.Outside_Air_Temp_Virtual,\n        ns2:bldg28.AHU.AHU01.Return_Air_Temp,\n        ns2:bldg28.AHU.AHU01.Supply_Air_Pressure,\n        ns2:bldg28.AHU.AHU01.Supply_Air_Temp,\n        ns2:bldg28.AHU.AHU01.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg28.AHU.AHU02.Heating_Valve_Output,\n        ns2:bldg28.AHU.AHU02.Outside_Air_Temp_Virtual,\n        ns2:bldg28.AHU.AHU02.Return_Air_Temp,\n        ns2:bldg28.AHU.AHU02.Supply_Air_Pressure,\n        ns2:bldg28.AHU.AHU02.Supply_Air_Temp,\n        ns2:bldg28.AHU.AHU02.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:MAU a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg28.AHU.MAU.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg28 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"43382\" ] .\n\nns2:bldg28_ChilledWater_Demand_kBtu a brick:Electric_Meter ;\n    rdfs:label \"bldg28_ChilledWater_Demand_kBtu\" ;\n    brick:isPointOf ns2:chiller ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5aa8fc7-3f24-46f0-8f58-b0c9dc30a5fe\" ] .\n\nns2:bldg28_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;\n    rdfs:label \"bldg28_Electricity_Demand_kBtu\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ],\n        [ ref:hasTimeseriesId \"55220d86-f60e-4190-a943-d40e6db88d7c\" ] .\n\nns2:damperVAVRM1001 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1001.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1001 .\n\nns2:damperVAVRM1002 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1002.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1002 .\n\nns2:damperVAVRM1003 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1003.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1003 .\n\nns2:damperVAVRM1101A a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1101A.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1101A .\n\nns2:damperVAVRM1101_2 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1101_2.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1101_2 .\n\nns2:damperVAVRM1105 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1105.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1105 .\n\nns2:damperVAVRM1110 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1110.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1110 .\n\nns2:damperVAVRM1200 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1200.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200 .\n\nns2:damperVAVRM1200A a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1200A.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200A .\n\nns2:damperVAVRM1201 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1201.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1201 .\n\nns2:damperVAVRM1301 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1301.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1301 .\n\nns2:damperVAVRM1303 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1303.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1303 .\n\nns2:damperVAVRM1304 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1304.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1304 .\n\nns2:damperVAVRM1306 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1306.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1306 .\n\nns2:damperVAVRM1309 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1309.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1309 .\n\nns2:damperVAVRM1310 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1310.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1310 .\n\nns2:damperVAVRM1402 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1402.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1402 .\n\nns2:damperVAVRM1402A a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1402A.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1402A .\n\nns2:damperVAVRM1405 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1405.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1405 .\n\nns2:damperVAVRM1410 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1410.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1410 .\n\nns2:damperVAVRM1413 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1413.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1413 .\n\nns2:damperVAVRM1415 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1415.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1415 .\n\nns2:damperVAVRM1417 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM1417.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1417 .\n\nns2:damperVAVRM2001 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2001.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2001 .\n\nns2:damperVAVRM2001A a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2001A.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2001A .\n\nns2:damperVAVRM2002 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2002.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2002 .\n\nns2:damperVAVRM2003 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2003.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2003 .\n\nns2:damperVAVRM2004 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2004.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2004 .\n\nns2:damperVAVRM2101A a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2101A.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2101A .\n\nns2:damperVAVRM2101_1 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2101_1.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2101_1 .\n\nns2:damperVAVRM2101_2 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2101_2.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2101_2 .\n\nns2:damperVAVRM2102 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2102.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2102 .\n\nns2:damperVAVRM2103 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2103.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2103 .\n\nns2:damperVAVRM2201 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2201.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2201 .\n\nns2:damperVAVRM2203 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2203.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2203 .\n\nns2:damperVAVRM2204 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2204.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2204 .\n\nns2:damperVAVRM2301 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2301.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2301 .\n\nns2:damperVAVRM2303 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2303.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2303 .\n\nns2:damperVAVRM2310 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2310.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2310 .\n\nns2:damperVAVRM2311 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2311.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2311 .\n\nns2:damperVAVRM2312 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2312.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2312 .\n\nns2:damperVAVRM2401 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2401.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2401 .\n\nns2:damperVAVRM2405 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2405.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2405 .\n\nns2:damperVAVRM2407 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2407.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2407 .\n\nns2:damperVAVRM2410 a brick:Damper ;\n    brick:hasPoint ns2:bldg28.ZONE.AHU01.RM2410.Heating_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2410 .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1001_room,\n        ns2:RM1002_room,\n        ns2:RM1003_room,\n        ns2:RM1101A_room,\n        ns2:RM1101_2_room,\n        ns2:RM1105_room,\n        ns2:RM1110_room,\n        ns2:RM1200A_room,\n        ns2:RM1200_room,\n        ns2:RM1201_room,\n        ns2:RM1301_room,\n        ns2:RM1303_room,\n        ns2:RM1304_room,\n        ns2:RM1306_room,\n        ns2:RM1309_room,\n        ns2:RM1310_room,\n        ns2:RM1402A_room,\n        ns2:RM1402_room,\n        ns2:RM1405_room,\n        ns2:RM1410_room,\n        ns2:RM1413_room,\n        ns2:RM1415_room,\n        ns2:RM1417_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM2001A_room,\n        ns2:RM2001_room,\n        ns2:RM2002_room,\n        ns2:RM2003_room,\n        ns2:RM2004_room,\n        ns2:RM2101A_room,\n        ns2:RM2101_1_room,\n        ns2:RM2101_2_room,\n        ns2:RM2102_room,\n        ns2:RM2103_room,\n        ns2:RM2201_room,\n        ns2:RM2203_room,\n        ns2:RM2204_room,\n        ns2:RM2301_room,\n        ns2:RM2303_room,\n        ns2:RM2310_room,\n        ns2:RM2311_room,\n        ns2:RM2312_room,\n        ns2:RM2401_room,\n        ns2:RM2405_room,\n        ns2:RM2407_room,\n        ns2:RM2410_room .\n\n<urn:bldg28> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg28\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM1001 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1001_room .\n\nns2:RM1002 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1002_room .\n\nns2:RM1003 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1003_room .\n\nns2:RM1101A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101A_room .\n\nns2:RM1101_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1101_2_room .\n\nns2:RM1105 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1105_room .\n\nns2:RM1110 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1110_room .\n\nns2:RM1200 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200_room .\n\nns2:RM1200A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200A_room .\n\nns2:RM1201 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1201_room .\n\nns2:RM1301 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1301_room .\n\nns2:RM1303 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1303_room .\n\nns2:RM1304 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1304_room .\n\nns2:RM1306 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1306_room .\n\nns2:RM1309 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1309_room .\n\nns2:RM1310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1310_room .\n\nns2:RM1402 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1402_room .\n\nns2:RM1402A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1402A_room .\n\nns2:RM1405 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1405_room .\n\nns2:RM1410 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1410_room .\n\nns2:RM1413 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1413_room .\n\nns2:RM1415 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1415_room .\n\nns2:RM1417 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1417_room .\n\nns2:RM2001 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2001_room .\n\nns2:RM2001A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2001A_room .\n\nns2:RM2002 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2002_room .\n\nns2:RM2003 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2003_room .\n\nns2:RM2004 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2004_room .\n\nns2:RM2101A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2101A_room .\n\nns2:RM2101_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2101_1_room .\n\nns2:RM2101_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2101_2_room .\n\nns2:RM2102 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2102_room .\n\nns2:RM2103 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2103_room .\n\nns2:RM2201 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2201_room .\n\nns2:RM2203 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2203_room .\n\nns2:RM2204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2204_room .\n\nns2:RM2301 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2301_room .\n\nns2:RM2303 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2303_room .\n\nns2:RM2310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2310_room .\n\nns2:RM2311 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2311_room .\n\nns2:RM2312 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2312_room .\n\nns2:RM2401 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2401_room .\n\nns2:RM2405 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2405_room .\n\nns2:RM2407 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2407_room .\n\nns2:RM2410 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2410_room .\n\nns2:bldg28.AHU.AHU01.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg28.AHU.AHU01.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd988a98-ace5-4143-96e0-46021bf9248a\" ] .\n\nns2:bldg28.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg28.AHU.AHU01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f7d2a6f-4645-4536-a104-f30c23da161c\" ] .\n\nns2:bldg28.AHU.AHU01.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg28.AHU.AHU01.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb0ba5d8-85d7-4262-9a7b-3ab9e0483ca6\" ] .\n\nns2:bldg28.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU01.Mixed Air Temp\" .\n\nns2:bldg28.AHU.AHU01.Mode a brick:Mode ;\n    rdfs:label \"bldg28.AHU.AHU01.Mode\" .\n\nns2:bldg28.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU01.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a420a5fe-6cfc-496a-8433-6c5595a77d00\" ] .\n\nns2:bldg28.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU01.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"653b89ff-d0c3-4e29-9732-dc363b293aa8\" ] .\n\nns2:bldg28.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU01.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45e8aac2-5adb-4af5-8fba-d017d1b1f4f8\" ] .\n\nns2:bldg28.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU01.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8148f5f-71e2-4694-9fa4-687ebc4577ea\" ] .\n\nns2:bldg28.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg28.AHU.AHU01.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5515bf95-2703-4de6-9bc6-c403bd1d942b\" ] .\n\nns2:bldg28.AHU.AHU02.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg28.AHU.AHU02.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d01409ee-c311-4626-8c38-f439ba7fb7d1\" ] .\n\nns2:bldg28.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU02.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19d5409b-13d1-40fc-a797-9ee63d43d53e\" ] .\n\nns2:bldg28.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU02.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4356cf92-f9c8-454d-a4cb-463c57083ec3\" ] .\n\nns2:bldg28.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU02.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f83b3377-1304-45a6-8331-02b5d35d7962\" ] .\n\nns2:bldg28.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.AHU.AHU02.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abbaacdd-5c07-4d9d-8e3c-29d37af492c8\" ] .\n\nns2:bldg28.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg28.AHU.AHU02.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afd9931f-f8a9-4d21-98ba-14f63e2def10\" ] .\n\nns2:bldg28.AHU.MAU.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg28.AHU.MAU.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"791d132d-7724-4bda-8e35-932d71f6f248\" ] .\n\nns2:bldg28.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg28.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60f4b050-2bf1-43bc-a259-dd752baee1cb\" ] .\n\nns2:bldg28.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg28.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb9539d2-e9b3-4ce0-8776-3c70c414b2ba\" ] .\n\nns2:bldg28.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg28.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2375b10-8eb6-45ea-b368-60448715d9d9\" ] .\n\nns2:bldg28.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg28.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e408c49a-4975-402b-b8f7-da83086a072d\" ] .\n\nns2:bldg28.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg28.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c95fa640-9721-46ce-8eec-761655cc52cb\" ] .\n\nns2:bldg28.CHW.CHWP1VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg28.CHW.CHWP1VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bbffb06-6471-4041-b4ca-8710064ff27a\" ] .\n\nns2:bldg28.CHW.CHWP1VFD_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg28.CHW.CHWP1VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c8a02fe-4916-42f2-8381-0bc972bedea2\" ] .\n\nns2:bldg28.CHW.CHWP1VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg28.CHW.CHWP1VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a44d2c4c-b250-4ce6-93f7-39d65560f8d5\" ] .\n\nns2:bldg28.CHW.CHWP1VFD_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg28.CHW.CHWP1VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3ecdabe-dcd5-494a-9fed-88553e01716d\" ] .\n\nns2:bldg28.CHW.CHWP2VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg28.CHW.CHWP2VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2cd18e3e-558a-46c7-aad0-84cd80f28334\" ] .\n\nns2:bldg28.CHW.CHWP2VFD_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg28.CHW.CHWP2VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f72d094-9ced-4fc2-b90e-67ebf324412f\" ] .\n\nns2:bldg28.CHW.CHWP2VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg28.CHW.CHWP2VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e56ad91-b78b-48c1-b895-bd07d2571bc2\" ] .\n\nns2:bldg28.CHW.CHWP2VFD_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg28.CHW.CHWP2VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"600ebfa1-4fee-49f5-b4cf-046827556d66\" ] .\n\nns2:bldg28.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg28.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04810b74-84af-45de-ad66-07da703df9d6\" ] .\n\nns2:bldg28.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg28.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2de4c6cb-ff4d-446e-9543-2fa383edf402\" ] .\n\nns2:bldg28.CHW.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg28.CHW.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36ddc814-f3f5-41fb-8345-0bb448a7c9c0\" ] .\n\nns2:bldg28.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg28.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5bb3ac3-5ce5-4c78-80dc-8e849a8eef6e\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg28.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1fe9cd7d-dde1-4339-940d-af5ef7a9c87e\" ] .\n\nns2:bldg28.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg28.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef23c5ce-6079-47e2-9050-4878909d2186\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg28.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6650dfe-f3f6-4814-a5ea-0c05b1ced65b\" ] .\n\nns2:bldg28.ZONE.AHU01.RM1001.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1001.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1002.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1002.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1003.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1003.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1101A.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1101A.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1101_2.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1101_2.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1105.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1105.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1110.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1110.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1200.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1200.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1200A.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1200A.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1201.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1201.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1301.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1301.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1303.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1303.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1304.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1304.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1306.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1306.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1309.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1309.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1310.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1310.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1402.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1402.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1402A.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1402A.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1405.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1405.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1410.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1410.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1413.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1413.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1415.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1415.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM1417.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM1417.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2001.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2001.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2001A.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2001A.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2002.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2002.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2003.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2003.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2004.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2004.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2101A.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2101A.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2101_1.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2101_1.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2101_2.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2101_2.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2102.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2102.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2103.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2103.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2201.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2201.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2203.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2203.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2204.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2204.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2301.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2301.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2303.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2303.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2310.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2310.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2311.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2311.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2312.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2312.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2401.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2401.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2405.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2405.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2407.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2407.Heating Damper Command\" .\n\nns2:bldg28.ZONE.AHU01.RM2410.Heating_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg28.ZONE.AHU01.RM2410.Heating Damper Command\" .\n\nns2:RM1001_room a brick:Room .\n\nns2:RM1002_room a brick:Room .\n\nns2:RM1003_room a brick:Room .\n\nns2:RM1101A_room a brick:Room .\n\nns2:RM1101_2_room a brick:Room .\n\nns2:RM1105_room a brick:Room .\n\nns2:RM1110_room a brick:Room .\n\nns2:RM1200A_room a brick:Room .\n\nns2:RM1200_room a brick:Room .\n\nns2:RM1201_room a brick:Room .\n\nns2:RM1301_room a brick:Room .\n\nns2:RM1303_room a brick:Room .\n\nns2:RM1304_room a brick:Room .\n\nns2:RM1306_room a brick:Room .\n\nns2:RM1309_room a brick:Room .\n\nns2:RM1310_room a brick:Room .\n\nns2:RM1402A_room a brick:Room .\n\nns2:RM1402_room a brick:Room .\n\nns2:RM1405_room a brick:Room .\n\nns2:RM1410_room a brick:Room .\n\nns2:RM1413_room a brick:Room .\n\nns2:RM1415_room a brick:Room .\n\nns2:RM1417_room a brick:Room .\n\nns2:RM2001A_room a brick:Room .\n\nns2:RM2001_room a brick:Room .\n\nns2:RM2002_room a brick:Room .\n\nns2:RM2003_room a brick:Room .\n\nns2:RM2004_room a brick:Room .\n\nns2:RM2101A_room a brick:Room .\n\nns2:RM2101_1_room a brick:Room .\n\nns2:RM2101_2_room a brick:Room .\n\nns2:RM2102_room a brick:Room .\n\nns2:RM2103_room a brick:Room .\n\nns2:RM2201_room a brick:Room .\n\nns2:RM2203_room a brick:Room .\n\nns2:RM2204_room a brick:Room .\n\nns2:RM2301_room a brick:Room .\n\nns2:RM2303_room a brick:Room .\n\nns2:RM2310_room a brick:Room .\n\nns2:RM2311_room a brick:Room .\n\nns2:RM2312_room a brick:Room .\n\nns2:RM2401_room a brick:Room .\n\nns2:RM2405_room a brick:Room .\n\nns2:RM2407_room a brick:Room .\n\nns2:RM2410_room a brick:Room .\n\nns2:VAVRM1001 a brick:VAV ;\n    brick:feeds ns2:RM1001 .\n\nns2:VAVRM1002 a brick:VAV ;\n    brick:feeds ns2:RM1002 .\n\nns2:VAVRM1003 a brick:VAV ;\n    brick:feeds ns2:RM1003 .\n\nns2:VAVRM1101A a brick:VAV ;\n    brick:feeds ns2:RM1101A .\n\nns2:VAVRM1101_2 a brick:VAV ;\n    brick:feeds ns2:RM1101_2 .\n\nns2:VAVRM1105 a brick:VAV ;\n    brick:feeds ns2:RM1105 .\n\nns2:VAVRM1110 a brick:VAV ;\n    brick:feeds ns2:RM1110 .\n\nns2:VAVRM1200 a brick:VAV ;\n    brick:feeds ns2:RM1200 .\n\nns2:VAVRM1200A a brick:VAV ;\n    brick:feeds ns2:RM1200A .\n\nns2:VAVRM1201 a brick:VAV ;\n    brick:feeds ns2:RM1201 .\n\nns2:VAVRM1301 a brick:VAV ;\n    brick:feeds ns2:RM1301 .\n\nns2:VAVRM1303 a brick:VAV ;\n    brick:feeds ns2:RM1303 .\n\nns2:VAVRM1304 a brick:VAV ;\n    brick:feeds ns2:RM1304 .\n\nns2:VAVRM1306 a brick:VAV ;\n    brick:feeds ns2:RM1306 .\n\nns2:VAVRM1309 a brick:VAV ;\n    brick:feeds ns2:RM1309 .\n\nns2:VAVRM1310 a brick:VAV ;\n    brick:feeds ns2:RM1310 .\n\nns2:VAVRM1402 a brick:VAV ;\n    brick:feeds ns2:RM1402 .\n\nns2:VAVRM1402A a brick:VAV ;\n    brick:feeds ns2:RM1402A .\n\nns2:VAVRM1405 a brick:VAV ;\n    brick:feeds ns2:RM1405 .\n\nns2:VAVRM1410 a brick:VAV ;\n    brick:feeds ns2:RM1410 .\n\nns2:VAVRM1413 a brick:VAV ;\n    brick:feeds ns2:RM1413 .\n\nns2:VAVRM1415 a brick:VAV ;\n    brick:feeds ns2:RM1415 .\n\nns2:VAVRM1417 a brick:VAV ;\n    brick:feeds ns2:RM1417 .\n\nns2:VAVRM2001 a brick:VAV ;\n    brick:feeds ns2:RM2001 .\n\nns2:VAVRM2001A a brick:VAV ;\n    brick:feeds ns2:RM2001A .\n\nns2:VAVRM2002 a brick:VAV ;\n    brick:feeds ns2:RM2002 .\n\nns2:VAVRM2003 a brick:VAV ;\n    brick:feeds ns2:RM2003 .\n\nns2:VAVRM2004 a brick:VAV ;\n    brick:feeds ns2:RM2004 .\n\nns2:VAVRM2101A a brick:VAV ;\n    brick:feeds ns2:RM2101A .\n\nns2:VAVRM2101_1 a brick:VAV ;\n    brick:feeds ns2:RM2101_1 .\n\nns2:VAVRM2101_2 a brick:VAV ;\n    brick:feeds ns2:RM2101_2 .\n\nns2:VAVRM2102 a brick:VAV ;\n    brick:feeds ns2:RM2102 .\n\nns2:VAVRM2103 a brick:VAV ;\n    brick:feeds ns2:RM2103 .\n\nns2:VAVRM2201 a brick:VAV ;\n    brick:feeds ns2:RM2201 .\n\nns2:VAVRM2203 a brick:VAV ;\n    brick:feeds ns2:RM2203 .\n\nns2:VAVRM2204 a brick:VAV ;\n    brick:feeds ns2:RM2204 .\n\nns2:VAVRM2301 a brick:VAV ;\n    brick:feeds ns2:RM2301 .\n\nns2:VAVRM2303 a brick:VAV ;\n    brick:feeds ns2:RM2303 .\n\nns2:VAVRM2310 a brick:VAV ;\n    brick:feeds ns2:RM2310 .\n\nns2:VAVRM2311 a brick:VAV ;\n    brick:feeds ns2:RM2311 .\n\nns2:VAVRM2312 a brick:VAV ;\n    brick:feeds ns2:RM2312 .\n\nns2:VAVRM2401 a brick:VAV ;\n    brick:feeds ns2:RM2401 .\n\nns2:VAVRM2405 a brick:VAV ;\n    brick:feeds ns2:RM2405 .\n\nns2:VAVRM2407 a brick:VAV ;\n    brick:feeds ns2:RM2407 .\n\nns2:VAVRM2410 a brick:VAV ;\n    brick:feeds ns2:RM2410 .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg28.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg28.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg28.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg28.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg28.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg28.CHW.CHWP1VFD_FREQ_OUTPUT,\n        ns2:bldg28.CHW.CHWP1VFD_PCT_OUTPUT,\n        ns2:bldg28.CHW.CHWP1VFD_POWER,\n        ns2:bldg28.CHW.CHWP1VFD_SPEED,\n        ns2:bldg28.CHW.CHWP2VFD_FREQ_OUTPUT,\n        ns2:bldg28.CHW.CHWP2VFD_PCT_OUTPUT,\n        ns2:bldg28.CHW.CHWP2VFD_POWER,\n        ns2:bldg28.CHW.CHWP2VFD_SPEED,\n        ns2:bldg28.CHW.ECONOMIZER,\n        ns2:bldg28.CHW.Enable,\n        ns2:bldg28.CHW.Outside_Air_Temp_Virtual,\n        ns2:bldg28.CHW.Pump1_SPEED,\n        ns3:Stop,\n        ns2:bldg28.CHW.Pump2_SPEED,\n        ns4:Stop .\n\n",
    "output": "This building is categorized as a small office, with a total floor area of approximately 43382 square feet spanning 2 floors. The HVAC system comprises 3 air handling units (AHUs), including 2 variable air volume (VAV) units and 1 constant volume (CV) units. The system includes 2 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Implement Demand Control Ventilation (DCV) for VAV systems.; Convert CV systems to VAV systems for better efficiency.; Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
}