{
    "instruction": "Analyze the Brick model described in ./files\\bldg36.ttl",
    "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg36#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg36#bldg36.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg36#bldg36.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM104,\n        ns2:VAVRM106,\n        ns2:VAVRM111,\n        ns2:VAVRM113,\n        ns2:VAVRM116,\n        ns2:VAVRM119,\n        ns2:VAVRM120,\n        ns2:VAVRM120B,\n        ns2:VAVRM121,\n        ns2:VAVRM123,\n        ns2:VAVRM125,\n        ns2:VAVRM126,\n        ns2:VAVRM126A,\n        ns2:VAVRM127,\n        ns2:VAVRM129,\n        ns2:VAVRM131,\n        ns2:VAVRM133,\n        ns2:VAVRM134,\n        ns2:VAVRM135,\n        ns2:VAVRM136,\n        ns2:VAVRM137,\n        ns2:VAVRM138,\n        ns2:VAVRM139,\n        ns2:VAVRM206,\n        ns2:VAVRM207,\n        ns2:VAVRM211,\n        ns2:VAVRM212,\n        ns2:VAVRM213,\n        ns2:VAVRM215,\n        ns2:VAVRM219,\n        ns2:VAVRM224,\n        ns2:VAVRM225,\n        ns2:VAVRM228,\n        ns2:VAVRM229,\n        ns2:VAVRM231,\n        ns2:VAVRM235,\n        ns2:VAVRM236,\n        ns2:VAVRM236B,\n        ns2:VAVRM236C,\n        ns2:VAVRM237,\n        ns2:VAVRM239,\n        ns2:VAVRM241,\n        ns2:VAVRM242 .\n\nns2:bldg36 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"27165^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg36.CHW.BCHWR,\n        ns2:bldg36.CHW.BCHWS,\n        ns2:bldg36.CHW.Chilled_Water_Return_Temp,\n        ns2:bldg36.CHW.Chilled_Water_Supply_Temp,\n        ns2:bldg36.CHW.ECONOMIZER,\n        ns2:bldg36.CHW.Enable,\n        ns2:bldg36.CHW.Pump1_SPEED,\n        ns3:Stop,\n        ns2:bldg36.CHW.Pump1_VFD_FREQ_OUTPUT,\n        ns2:bldg36.CHW.Pump1_VFD_PCT_OUTPUT,\n        ns2:bldg36.CHW.Pump1_VFD_POWER,\n        ns2:bldg36.CHW.Pump1_VFD_SPEED,\n        ns2:bldg36.CHW.Pump2_SPEED,\n        ns4:Stop,\n        ns2:bldg36.CHW.Pump2_VFD_FREQ_OUTPUT,\n        ns2:bldg36.CHW.Pump2_VFD_PCT_OUTPUT,\n        ns2:bldg36.CHW.Pump2_VFD_POWER,\n        ns2:bldg36.CHW.Pump2_VFD_SPEED .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM104_room,\n        ns2:RM106_room,\n        ns2:RM111_room,\n        ns2:RM113_room,\n        ns2:RM116_room,\n        ns2:RM119_room,\n        ns2:RM120B_room,\n        ns2:RM120_room,\n        ns2:RM121_room,\n        ns2:RM123_room,\n        ns2:RM125_room,\n        ns2:RM126A_room,\n        ns2:RM126_room,\n        ns2:RM127_room,\n        ns2:RM129_room,\n        ns2:RM131_room,\n        ns2:RM133_room,\n        ns2:RM134_room,\n        ns2:RM135_room,\n        ns2:RM136_room,\n        ns2:RM137_room,\n        ns2:RM138_room,\n        ns2:RM139_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM206_room,\n        ns2:RM207_room,\n        ns2:RM211_room,\n        ns2:RM212_room,\n        ns2:RM213_room,\n        ns2:RM215_room,\n        ns2:RM219_room,\n        ns2:RM224_room,\n        ns2:RM225_room,\n        ns2:RM228_room,\n        ns2:RM229_room,\n        ns2:RM231_room,\n        ns2:RM235_room,\n        ns2:RM236B_room,\n        ns2:RM236C_room,\n        ns2:RM236_room,\n        ns2:RM237_room,\n        ns2:RM239_room,\n        ns2:RM241_room,\n        ns2:RM242_room .\n\n<urn:bldg36> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg36\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM104 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM104_room .\n\nns2:RM106 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM106_room .\n\nns2:RM111 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM111_room .\n\nns2:RM113 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM113_room .\n\nns2:RM116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM116_room .\n\nns2:RM119 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM119_room .\n\nns2:RM120 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM120_room .\n\nns2:RM120B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM120B_room .\n\nns2:RM121 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM121_room .\n\nns2:RM123 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM123_room .\n\nns2:RM125 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM125_room .\n\nns2:RM126 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM126_room .\n\nns2:RM126A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM126A_room .\n\nns2:RM127 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM127_room .\n\nns2:RM129 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM129_room .\n\nns2:RM131 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM131_room .\n\nns2:RM133 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM133_room .\n\nns2:RM134 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM134_room .\n\nns2:RM135 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM135_room .\n\nns2:RM136 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM136_room .\n\nns2:RM137 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM137_room .\n\nns2:RM138 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM138_room .\n\nns2:RM139 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM139_room .\n\nns2:RM206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM206_room .\n\nns2:RM207 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM207_room .\n\nns2:RM211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM211_room .\n\nns2:RM212 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM212_room .\n\nns2:RM213 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM213_room .\n\nns2:RM215 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM215_room .\n\nns2:RM219 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM219_room .\n\nns2:RM224 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM224_room .\n\nns2:RM225 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM225_room .\n\nns2:RM228 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM228_room .\n\nns2:RM229 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM229_room .\n\nns2:RM231 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM231_room .\n\nns2:RM235 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM235_room .\n\nns2:RM236 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM236_room .\n\nns2:RM236B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM236B_room .\n\nns2:RM236C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM236C_room .\n\nns2:RM237 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM237_room .\n\nns2:RM239 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM239_room .\n\nns2:RM241 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM241_room .\n\nns2:RM242 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM242_room .\n\nns2:VAVRM104 a brick:VAV ;\n    brick:feeds ns2:RM104 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM104.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM104.Zone_Heating_Mode .\n\nns2:VAVRM106 a brick:VAV ;\n    brick:feeds ns2:RM106 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM106.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM106.Zone_Heating_Mode .\n\nns2:VAVRM111 a brick:VAV ;\n    brick:feeds ns2:RM111 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM111.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM111.Zone_Heating_Mode .\n\nns2:VAVRM113 a brick:VAV ;\n    brick:feeds ns2:RM113 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM113.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM113.Zone_Heating_Mode .\n\nns2:VAVRM116 a brick:VAV ;\n    brick:feeds ns2:RM116 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM116.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM116.Zone_Heating_Mode .\n\nns2:VAVRM119 a brick:VAV ;\n    brick:feeds ns2:RM119 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM119.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM119.Zone_Heating_Mode .\n\nns2:VAVRM120 a brick:VAV ;\n    brick:feeds ns2:RM120 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM120.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM120.Zone_Heating_Mode .\n\nns2:VAVRM120B a brick:VAV ;\n    brick:feeds ns2:RM120B ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM120B.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM120B.Zone_Heating_Mode .\n\nns2:VAVRM121 a brick:VAV ;\n    brick:feeds ns2:RM121 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM121.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM121.Zone_Heating_Mode .\n\nns2:VAVRM123 a brick:VAV ;\n    brick:feeds ns2:RM123 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM123.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM123.Zone_Heating_Mode .\n\nns2:VAVRM125 a brick:VAV ;\n    brick:feeds ns2:RM125 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM125.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM125.Zone_Heating_Mode .\n\nns2:VAVRM126 a brick:VAV ;\n    brick:feeds ns2:RM126 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM126.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM126.Zone_Heating_Mode .\n\nns2:VAVRM126A a brick:VAV ;\n    brick:feeds ns2:RM126A ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM126A.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM126A.Zone_Heating_Mode .\n\nns2:VAVRM127 a brick:VAV ;\n    brick:feeds ns2:RM127 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM127.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM127.Zone_Heating_Mode .\n\nns2:VAVRM129 a brick:VAV ;\n    brick:feeds ns2:RM129 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM129.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM129.Zone_Heating_Mode .\n\nns2:VAVRM131 a brick:VAV ;\n    brick:feeds ns2:RM131 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM131.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM131.Zone_Heating_Mode .\n\nns2:VAVRM133 a brick:VAV ;\n    brick:feeds ns2:RM133 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM133.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM133.Zone_Heating_Mode .\n\nns2:VAVRM134 a brick:VAV ;\n    brick:feeds ns2:RM134 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM134.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM134.Zone_Heating_Mode .\n\nns2:VAVRM135 a brick:VAV ;\n    brick:feeds ns2:RM135 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM135.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM135.Zone_Heating_Mode .\n\nns2:VAVRM136 a brick:VAV ;\n    brick:feeds ns2:RM136 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM136.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM136.Zone_Heating_Mode .\n\nns2:VAVRM137 a brick:VAV ;\n    brick:feeds ns2:RM137 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM137.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM137.Zone_Heating_Mode .\n\nns2:VAVRM138 a brick:VAV ;\n    brick:feeds ns2:RM138 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM138.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM138.Zone_Heating_Mode .\n\nns2:VAVRM139 a brick:VAV ;\n    brick:feeds ns2:RM139 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM139.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM139.Zone_Heating_Mode .\n\nns2:VAVRM206 a brick:VAV ;\n    brick:feeds ns2:RM206 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM206.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM206.Zone_Heating_Mode .\n\nns2:VAVRM207 a brick:VAV ;\n    brick:feeds ns2:RM207 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM207.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM207.Zone_Heating_Mode .\n\nns2:VAVRM211 a brick:VAV ;\n    brick:feeds ns2:RM211 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM211.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM211.Zone_Heating_Mode .\n\nns2:VAVRM212 a brick:VAV ;\n    brick:feeds ns2:RM212 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM212.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM212.Zone_Heating_Mode .\n\nns2:VAVRM213 a brick:VAV ;\n    brick:feeds ns2:RM213 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM213.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM213.Zone_Heating_Mode .\n\nns2:VAVRM215 a brick:VAV ;\n    brick:feeds ns2:RM215 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM215.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM215.Zone_Heating_Mode .\n\nns2:VAVRM219 a brick:VAV ;\n    brick:feeds ns2:RM219 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM219.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM219.Zone_Heating_Mode .\n\nns2:VAVRM224 a brick:VAV ;\n    brick:feeds ns2:RM224 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM224.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM224.Zone_Heating_Mode .\n\nns2:VAVRM225 a brick:VAV ;\n    brick:feeds ns2:RM225 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM225.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM225.Zone_Heating_Mode .\n\nns2:VAVRM228 a brick:VAV ;\n    brick:feeds ns2:RM228 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM228.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM228.Zone_Heating_Mode .\n\nns2:VAVRM229 a brick:VAV ;\n    brick:feeds ns2:RM229 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM229.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM229.Zone_Heating_Mode .\n\nns2:VAVRM231 a brick:VAV ;\n    brick:feeds ns2:RM231 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM231.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM231.Zone_Heating_Mode .\n\nns2:VAVRM235 a brick:VAV ;\n    brick:feeds ns2:RM235 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM235.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM235.Zone_Heating_Mode .\n\nns2:VAVRM236 a brick:VAV ;\n    brick:feeds ns2:RM236 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM236.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM236.Zone_Heating_Mode .\n\nns2:VAVRM236B a brick:VAV ;\n    brick:feeds ns2:RM236B ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM236B.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM236B.Zone_Heating_Mode .\n\nns2:VAVRM236C a brick:VAV ;\n    brick:feeds ns2:RM236C ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM236C.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM236C.Zone_Heating_Mode .\n\nns2:VAVRM237 a brick:VAV ;\n    brick:feeds ns2:RM237 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM237.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM237.Zone_Heating_Mode .\n\nns2:VAVRM239 a brick:VAV ;\n    brick:feeds ns2:RM239 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM239.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM239.Zone_Heating_Mode .\n\nns2:VAVRM241 a brick:VAV ;\n    brick:feeds ns2:RM241 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM241.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM241.Zone_Heating_Mode .\n\nns2:VAVRM242 a brick:VAV ;\n    brick:feeds ns2:RM242 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM242.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM242.Zone_Heating_Mode .\n\nns2:bldg36.CHW.BCHWR a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.BCHWR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5e8c17b-4c36-4eb7-919e-6e336dba6508\" ] .\n\nns2:bldg36.CHW.BCHWS a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.BCHWS\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"119cbe2d-a291-466a-a56a-1a46a5b5c99b\" ] .\n\nns2:bldg36.CHW.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9555a0c9-c510-4a05-abbe-4be45ab9cf7b\" ] .\n\nns2:bldg36.CHW.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d42cba16-3668-452a-98a2-88cf18265122\" ] .\n\nns2:bldg36.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg36.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b074f19-f818-4a1a-9043-aa8e0478f4cd\" ] .\n\nns2:bldg36.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg36.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de68d857-2c1a-412d-b8f3-23f147ef9d7f\" ] .\n\nns2:bldg36.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b33b16b-5b75-43c7-81c2-9e2a7512e2ad\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg36.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7f73c0e-69b3-4177-ae7e-a0ecaa5e4ba4\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2919d433-8b7f-430b-ba34-a4ce1c460c01\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"844334cc-661b-440f-813d-8b586196665a\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b2caef6-9e20-4091-a4b3-850a9aad739f\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31ff69da-f7d8-423b-a8b2-86868887741e\" ] .\n\nns2:bldg36.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"657666e1-8eff-4280-bd93-009acf5b2e78\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg36.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"914b0d61-8549-4745-9f1d-606c97d6f384\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29cf0094-dcf0-4b41-93fb-9758a5725acd\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99cbbdac-f438-4b99-8c6c-466be4169a00\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c30151c-a565-4c31-91cf-286ab4ce2341\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ec4ea7c-5db5-4d4d-9a4d-06996cdd3916\" ] .\n\nns2:bldg36.ZONE.AHU01.RM104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM104.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66a22843-1fbf-4a20-935f-7716e176ff59\" ] .\n\nns2:bldg36.ZONE.AHU01.RM104.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM104.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c73d35a-e587-4a5f-8c86-4d8506df616e\" ] .\n\nns2:bldg36.ZONE.AHU01.RM106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM106.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a52f1026-6411-45ac-b75d-9869a2607538\" ] .\n\nns2:bldg36.ZONE.AHU01.RM106.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM106.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e59bceac-7354-41c8-8a9c-a03c25c31367\" ] .\n\nns2:bldg36.ZONE.AHU01.RM111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM111.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f89f747-3e0c-445c-9c3a-6985590db31d\" ] .\n\nns2:bldg36.ZONE.AHU01.RM111.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM111.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9aadda0-d72b-433e-a603-678dfe68b199\" ] .\n\nns2:bldg36.ZONE.AHU01.RM113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM113.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c2b4e87-da23-4350-85da-06581a70880f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM113.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM113.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"330bf0cb-c9bb-4631-828a-d7089b1f6d7a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM116.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a836f391-77a1-4264-aba8-25866743b890\" ] .\n\nns2:bldg36.ZONE.AHU01.RM116.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM116.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b97c2de6-f17c-4439-9ae0-157c6d77e86b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM119.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM119.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bc36b18-f199-44fc-aa89-aea283c7af01\" ] .\n\nns2:bldg36.ZONE.AHU01.RM119.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM119.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0c6c1cb-f2c4-4b37-8b56-78a1ff5373cd\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b92975e3-78d3-4e2c-9cf1-3706105a2dad\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79e91b85-d06d-45dd-a46f-f003166bf415\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88c07883-a840-4ab5-bb0c-5905d307bde0\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7ca1409-dbff-436e-b00b-97be47160b99\" ] .\n\nns2:bldg36.ZONE.AHU01.RM121.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM121.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"041b0328-9d70-4adb-9dc0-29cc1c8b9c73\" ] .\n\nns2:bldg36.ZONE.AHU01.RM121.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM121.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0e6d2ee-fc04-4d8d-82c6-5b190e08cbf6\" ] .\n\nns2:bldg36.ZONE.AHU01.RM123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM123.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c83ee944-8e7c-4405-b5bd-17f0a3e40fb7\" ] .\n\nns2:bldg36.ZONE.AHU01.RM123.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM123.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca0ff54f-2450-4333-a169-96d89cb60bde\" ] .\n\nns2:bldg36.ZONE.AHU01.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM125.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0129b659-bf3e-4a9e-a635-2e3b671e7a57\" ] .\n\nns2:bldg36.ZONE.AHU01.RM125.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM125.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e97be9b-0035-4321-8a26-8d90a90cd2a2\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4da7cb68-34bd-48ed-aa0a-697d34f173c6\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dbdf8c66-41e4-48c1-a8bf-a571772f1de3\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee0bb646-6b9f-4e66-82b5-54658b629b4b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d15da713-2790-480d-b850-fdc3b015bd48\" ] .\n\nns2:bldg36.ZONE.AHU01.RM127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM127.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8df083c1-b8fd-43ff-8713-535744fb9631\" ] .\n\nns2:bldg36.ZONE.AHU01.RM127.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM127.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1661b757-253a-4581-a834-2c956efdf284\" ] .\n\nns2:bldg36.ZONE.AHU01.RM129.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM129.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46827a96-8983-48bb-b8cc-80333143dcbf\" ] .\n\nns2:bldg36.ZONE.AHU01.RM129.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM129.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6d5b86a-9c4e-4f07-8fa3-fc56068847c3\" ] .\n\nns2:bldg36.ZONE.AHU01.RM131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM131.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c23d58b-f803-4032-b51b-03d859c681f5\" ] .\n\nns2:bldg36.ZONE.AHU01.RM131.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM131.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a46acd0-c1b5-4ce1-af47-f5e0b2719b2a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM133.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1853539-d22d-45d8-9668-11948cb37333\" ] .\n\nns2:bldg36.ZONE.AHU01.RM133.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM133.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f9300b4-66e0-4d11-b984-037c5e02238e\" ] .\n\nns2:bldg36.ZONE.AHU01.RM134.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM134.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5b0e170-eccf-467e-93d4-01d046ac042b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM134.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM134.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4cb4cf3-4fc0-4cd8-a9c7-cfab8f119f92\" ] .\n\nns2:bldg36.ZONE.AHU01.RM135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM135.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"befff0be-c7e1-4a17-ac03-3c6258745be9\" ] .\n\nns2:bldg36.ZONE.AHU01.RM135.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM135.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b7e0222-5af7-41db-b5c5-8fd805bb17ce\" ] .\n\nns2:bldg36.ZONE.AHU01.RM136.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM136.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c09a01d1-6be1-4075-8990-5a77b27c9470\" ] .\n\nns2:bldg36.ZONE.AHU01.RM136.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM136.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d779472-7608-4517-a117-dab1513c70fd\" ] .\n\nns2:bldg36.ZONE.AHU01.RM137.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM137.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20c3a0c8-aeef-4516-8e65-2cf02ce4269f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM137.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM137.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03ebc5c4-b520-408f-a233-788293174225\" ] .\n\nns2:bldg36.ZONE.AHU01.RM138.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM138.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea7c0df6-0447-454f-aae9-5790327589eb\" ] .\n\nns2:bldg36.ZONE.AHU01.RM138.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM138.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3cad6357-0232-495d-89aa-7e28b53c59ef\" ] .\n\nns2:bldg36.ZONE.AHU01.RM139.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM139.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08b7a260-5aaa-4ad3-97f4-874cc6b8d74b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM139.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM139.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0a35d51-461f-43d2-a1c2-c0231f15e2f1\" ] .\n\nns2:bldg36.ZONE.AHU01.RM206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0bc8afb-c032-45e4-8640-7812fc5ef4db\" ] .\n\nns2:bldg36.ZONE.AHU01.RM206.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM206.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"408fb52b-80bb-47d8-959d-f00a74957aee\" ] .\n\nns2:bldg36.ZONE.AHU01.RM207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM207.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1eb7649-9f65-4039-a0ef-169c532ed337\" ] .\n\nns2:bldg36.ZONE.AHU01.RM207.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM207.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87333fd1-149a-4bdf-8f44-16c26e029c38\" ] .\n\nns2:bldg36.ZONE.AHU01.RM211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM211.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7f64460-6727-41cd-a804-53428a53b1ad\" ] .\n\nns2:bldg36.ZONE.AHU01.RM211.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM211.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52114033-261c-4906-a128-beaaff46fc1a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM212.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"896f1cb4-5ff0-44d2-80b4-38ecc7191c19\" ] .\n\nns2:bldg36.ZONE.AHU01.RM212.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM212.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26010acb-6161-42c5-a3df-4f44b4ddb2f2\" ] .\n\nns2:bldg36.ZONE.AHU01.RM213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM213.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e45f1e92-76b0-4ec0-a5bc-900c8eb7ae8f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM213.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM213.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79c9b8e7-07b5-4804-a39c-7fd7fceb8e21\" ] .\n\nns2:bldg36.ZONE.AHU01.RM215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM215.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75950ea8-90e0-441b-a9d0-0c96af1fe1e7\" ] .\n\nns2:bldg36.ZONE.AHU01.RM215.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM215.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d265a894-2e6a-4448-bce3-2871558bb9ae\" ] .\n\nns2:bldg36.ZONE.AHU01.RM219.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM219.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a12f478e-d4b8-4f32-8c78-a1182ebc7bd8\" ] .\n\nns2:bldg36.ZONE.AHU01.RM219.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM219.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7351b0b6-fbab-406f-9f48-393768dbfc92\" ] .\n\nns2:bldg36.ZONE.AHU01.RM224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM224.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"71222d5b-1269-4f32-8aff-b645ab2577ed\" ] .\n\nns2:bldg36.ZONE.AHU01.RM224.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM224.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cc59e54-f597-47df-b0cb-2177f505159e\" ] .\n\nns2:bldg36.ZONE.AHU01.RM225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM225.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89e02a1c-6c16-4115-9f2f-f7e13d09e98d\" ] .\n\nns2:bldg36.ZONE.AHU01.RM225.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM225.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5dd8f4aa-5ec5-4311-96ee-d6388bda879a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM228.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM228.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3f64071-1365-4da0-9aec-ed70fbb17344\" ] .\n\nns2:bldg36.ZONE.AHU01.RM228.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM228.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e60448c-7944-4f00-92ee-2585a550a992\" ] .\n\nns2:bldg36.ZONE.AHU01.RM229.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM229.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20e3ab4c-f2ff-4336-8ae3-d354daeb0b35\" ] .\n\nns2:bldg36.ZONE.AHU01.RM229.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM229.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"783ce671-0013-4e1c-a6e6-00934f9e501f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM231.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM231.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3bb94a09-73a5-4c55-83fb-4e3d41aad1b8\" ] .\n\nns2:bldg36.ZONE.AHU01.RM231.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM231.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69fe9aa5-c6b7-42dd-a929-e0d4b2b854f8\" ] .\n\nns2:bldg36.ZONE.AHU01.RM235.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM235.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"411e1b30-627b-44a5-a99f-59a3e0f7561f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM235.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM235.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc940221-f846-40c9-80ff-ccc1851d4e5a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa1cdc5f-6dd8-4170-8e5f-06cf48785512\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a30e1c80-5850-4e14-9cb3-982bf61ffdd2\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"71343424-4e0c-4822-9ad1-e55f810453bf\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e87676dd-92ac-4197-af09-4fbf068eba2f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7dfa42a9-0efb-4b2c-8e90-20a773c25c88\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236C.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236C.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57c6c16e-a351-4e67-8637-5149063ec6de\" ] .\n\nns2:bldg36.ZONE.AHU01.RM237.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM237.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"334252bc-d795-45f2-a8ec-62c06194ddb0\" ] .\n\nns2:bldg36.ZONE.AHU01.RM237.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM237.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"695515fa-e143-4405-98da-288b622cde3d\" ] .\n\nns2:bldg36.ZONE.AHU01.RM239.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM239.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"683fcea7-db84-4608-a2db-b9703cc38753\" ] .\n\nns2:bldg36.ZONE.AHU01.RM239.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM239.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8744bc44-46c7-44cf-967f-ac77acf533de\" ] .\n\nns2:bldg36.ZONE.AHU01.RM241.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM241.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05f109b2-97bc-410a-a172-cbcfdb1de8ee\" ] .\n\nns2:bldg36.ZONE.AHU01.RM241.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM241.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abc54e9a-a3f3-42a4-bc48-698495048e10\" ] .\n\nns2:bldg36.ZONE.AHU01.RM242.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM242.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14516f74-ed3b-46d6-8491-87688c02646c\" ] .\n\nns2:bldg36.ZONE.AHU01.RM242.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM242.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"723cc220-a09a-4a08-95c1-d743322264af\" ] .\n\nns2:RM104_room a brick:Room .\n\nns2:RM106_room a brick:Room .\n\nns2:RM111_room a brick:Room .\n\nns2:RM113_room a brick:Room .\n\nns2:RM116_room a brick:Room .\n\nns2:RM119_room a brick:Room .\n\nns2:RM120B_room a brick:Room .\n\nns2:RM120_room a brick:Room .\n\nns2:RM121_room a brick:Room .\n\nns2:RM123_room a brick:Room .\n\nns2:RM125_room a brick:Room .\n\nns2:RM126A_room a brick:Room .\n\nns2:RM126_room a brick:Room .\n\nns2:RM127_room a brick:Room .\n\nns2:RM129_room a brick:Room .\n\nns2:RM131_room a brick:Room .\n\nns2:RM133_room a brick:Room .\n\nns2:RM134_room a brick:Room .\n\nns2:RM135_room a brick:Room .\n\nns2:RM136_room a brick:Room .\n\nns2:RM137_room a brick:Room .\n\nns2:RM138_room a brick:Room .\n\nns2:RM139_room a brick:Room .\n\nns2:RM206_room a brick:Room .\n\nns2:RM207_room a brick:Room .\n\nns2:RM211_room a brick:Room .\n\nns2:RM212_room a brick:Room .\n\nns2:RM213_room a brick:Room .\n\nns2:RM215_room a brick:Room .\n\nns2:RM219_room a brick:Room .\n\nns2:RM224_room a brick:Room .\n\nns2:RM225_room a brick:Room .\n\nns2:RM228_room a brick:Room .\n\nns2:RM229_room a brick:Room .\n\nns2:RM231_room a brick:Room .\n\nns2:RM235_room a brick:Room .\n\nns2:RM236B_room a brick:Room .\n\nns2:RM236C_room a brick:Room .\n\nns2:RM236_room a brick:Room .\n\nns2:RM237_room a brick:Room .\n\nns2:RM239_room a brick:Room .\n\nns2:RM241_room a brick:Room .\n\nns2:RM242_room a brick:Room .\n\n",
    "output": "This building is categorized as a small office, with a total floor area of approximately 27165 square feet spanning 2 floors. The HVAC system comprises 1 air handling units (AHUs), including 0 variable air volume (VAV) units and 0 constant volume (CV) units. and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
}