{
    "instruction": "Analyze the Brick model described in ./files\\bldg6.ttl",
    "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg6#> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg6#bldg6.CHW.Pump1_Start/> .\n@prefix ns5: <http://buildsys.org/ontologies/bldg6#bldg6.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AH1S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM123,\n        ns2:VAVRM125,\n        ns2:VAVRM143,\n        ns2:VAVRM149 .\n\nns2:AH2N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM259,\n        ns2:VAVRM259A,\n        ns2:VAVRM270 .\n\nns2:AH2S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM209,\n        ns2:VAVRM225,\n        ns2:VAVRM251 .\n\nns2:AH3S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM315 .\n\nns2:AHBS a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM007,\n        ns2:VAVRM039 .\n\nns2:AHU01N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM157,\n        ns2:VAVRM159,\n        ns2:VAVRM161,\n        ns2:VAVRM163A,\n        ns2:VAVRM163B,\n        ns2:VAVRM163C,\n        ns2:VAVRM163E,\n        ns2:VAVRM163F,\n        ns2:VAVRM163F-B,\n        ns2:VAVRM163G,\n        ns2:VAVRM163I,\n        ns2:VAVRM163J,\n        ns2:VAVRM163K,\n        ns2:VAVRM163K-B,\n        ns2:VAVRM163N,\n        ns2:VAVRM163N-B,\n        ns2:VAVRM166,\n        ns2:VAVRM171,\n        ns2:VAVRM172,\n        ns2:VAVRM175E,\n        ns2:VAVRM175W,\n        ns2:VAVRM176,\n        ns2:VAVRM184,\n        ns2:VAVRM190 ;\n    brick:hasPoint ns2:bldg6.AHU.AHU01N.CCV,\n        ns2:bldg6.AHU.AHU01N.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU01N.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU01N.Mixed_Air_Temp,\n        ns2:bldg6.AHU.AHU01N.Mode,\n        ns2:bldg6.AHU.AHU01N.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU01N.Return_Air_Temp,\n        ns2:bldg6.AHU.AHU01N.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU01N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU01S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM100A,\n        ns2:VAVRM103,\n        ns2:VAVRM107,\n        ns2:VAVRM108,\n        ns2:VAVRM109,\n        ns2:VAVRM111,\n        ns2:VAVRM112,\n        ns2:VAVRM114,\n        ns2:VAVRM115,\n        ns2:VAVRM117,\n        ns2:VAVRM118,\n        ns2:VAVRM120,\n        ns2:VAVRM122,\n        ns2:VAVRM123,\n        ns2:VAVRM124,\n        ns2:VAVRM125,\n        ns2:VAVRM126,\n        ns2:VAVRM128,\n        ns2:VAVRM131,\n        ns2:VAVRM133,\n        ns2:VAVRM143,\n        ns2:VAVRM149 ;\n    brick:hasPoint ns2:bldg6.AHU.AHU01S.CCV,\n        ns2:bldg6.AHU.AHU01S.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU01S.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU01S.Mode,\n        ns2:bldg6.AHU.AHU01S.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU01S.Return_Air_Temp,\n        ns2:bldg6.AHU.AHU01S.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU01S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM259,\n        ns2:VAVRM266,\n        ns2:VAVRM267,\n        ns2:VAVRM270,\n        ns2:VAVRM271,\n        ns2:VAVRM272,\n        ns2:VAVRM275,\n        ns2:VAVRM276,\n        ns2:VAVRM278,\n        ns2:VAVRM281 ;\n    brick:hasPoint ns2:bldg6.AHU.AHU02N.CCV,\n        ns2:bldg6.AHU.AHU02N.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU02N.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU02N.Mode,\n        ns2:bldg6.AHU.AHU02N.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU02N.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU02N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM200C,\n        ns2:VAVRM201,\n        ns2:VAVRM203,\n        ns2:VAVRM206,\n        ns2:VAVRM207,\n        ns2:VAVRM208,\n        ns2:VAVRM209,\n        ns2:VAVRM210,\n        ns2:VAVRM211,\n        ns2:VAVRM212,\n        ns2:VAVRM213,\n        ns2:VAVRM214,\n        ns2:VAVRM216,\n        ns2:VAVRM217,\n        ns2:VAVRM220,\n        ns2:VAVRM222,\n        ns2:VAVRM223,\n        ns2:VAVRM224,\n        ns2:VAVRM225,\n        ns2:VAVRM226,\n        ns2:VAVRM227,\n        ns2:VAVRM228,\n        ns2:VAVRM231,\n        ns2:VAVRM233,\n        ns2:VAVRM239,\n        ns2:VAVRM241,\n        ns2:VAVRM247,\n        ns2:VAVRM249,\n        ns2:VAVRM251,\n        ns2:VAVRM253 ;\n    brick:hasPoint ns2:bldg6.AHU.AHU02S.CCV,\n        ns2:bldg6.AHU.AHU02S.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU02S.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU02S.Mode,\n        ns2:bldg6.AHU.AHU02S.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU02S.Return_Air_Temp,\n        ns2:bldg6.AHU.AHU02S.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU02S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM353,\n        ns2:VAVRM357,\n        ns2:VAVRM359,\n        ns2:VAVRM369,\n        ns2:VAVRM370,\n        ns2:VAVRM371,\n        ns2:VAVRM372,\n        ns2:VAVRM373,\n        ns2:VAVRM375,\n        ns2:VAVRM377,\n        ns2:VAVRM378,\n        ns2:VAVRM380A,\n        ns2:VAVRM381,\n        ns2:VAVRM385 ;\n    brick:hasPoint ns2:bldg6.AHU.AHU03N.CCV,\n        ns2:bldg6.AHU.AHU03N.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU03N.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU03N.Mode,\n        ns2:bldg6.AHU.AHU03N.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU03N.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU03N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM300C,\n        ns2:VAVRM301A,\n        ns2:VAVRM306,\n        ns2:VAVRM308,\n        ns2:VAVRM309,\n        ns2:VAVRM310,\n        ns2:VAVRM311,\n        ns2:VAVRM312,\n        ns2:VAVRM314,\n        ns2:VAVRM315,\n        ns2:VAVRM316,\n        ns2:VAVRM317,\n        ns2:VAVRM320,\n        ns2:VAVRM322,\n        ns2:VAVRM323,\n        ns2:VAVRM324,\n        ns2:VAVRM325,\n        ns2:VAVRM326,\n        ns2:VAVRM327,\n        ns2:VAVRM328,\n        ns2:VAVRM331,\n        ns2:VAVRM333,\n        ns2:VAVRM339,\n        ns2:VAVRM341,\n        ns2:VAVRM345,\n        ns2:VAVRM347,\n        ns2:VAVRM349,\n        ns2:VAVRM350,\n        ns2:VAVRM351,\n        ns2:VAVRM353 ;\n    brick:hasPoint ns2:bldg6.AHU.AHU03S.CCV,\n        ns2:bldg6.AHU.AHU03S.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU03S.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU03S.Mode,\n        ns2:bldg6.AHU.AHU03S.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU03S.Return_Air_Temp,\n        ns2:bldg6.AHU.AHU03S.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU03S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU0BN a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg6.AHU.AHU0BN.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU0BN.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU0BN.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU0BN.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU0BS a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg6.AHU.AHU0BS.Cooling_Valve_Output,\n        ns2:bldg6.AHU.AHU0BS.Outside_Air_Temp,\n        ns2:bldg6.AHU.AHU0BS.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU0BS.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU303 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg6.AHU.AHU303.Heating_Valve_Output,\n        ns2:bldg6.AHU.AHU303.Supply_Air_Temp,\n        ns2:bldg6.AHU.AHU303.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_SF01 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg6.AHU.AHU_SF01.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:SW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg6.AHU.SW.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:VAVRM4400G brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4400G.Zone_Heating_Mode .\n\nns2:VAVRM4413 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4413.Zone_Heating_Mode .\n\nns2:VAVRM4419 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4419.Zone_Heating_Mode .\n\nns2:VAVRM4430 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4430.Zone_Heating_Mode .\n\nns2:VAVRM4435 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4435.Zone_Heating_Mode .\n\nns2:VAVRM4435A brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4435A.Zone_Heating_Mode .\n\nns2:VAVRM4440 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4440.Zone_Heating_Mode .\n\nns2:VAVRM4445 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4445.Zone_Heating_Mode .\n\nns2:VAVRM4450 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4450.Zone_Heating_Mode .\n\nns2:VAVRM4455 brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4455.Zone_Heating_Mode .\n\nns2:VAVRM4462 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4462.Zone_Heating_Mode .\n\nns2:VAVRM4463 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4463.Zone_Heating_Mode .\n\nns2:VAVRM4465 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4465.Zone_Heating_Mode .\n\nns2:VAVRM4467 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4467.Zone_Heating_Mode .\n\nns2:VAVRM4469 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4469.Zone_Heating_Mode .\n\nns2:VAVRM4471 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4471.Zone_Heating_Mode .\n\nns2:VAVRM4473 brick:hasPoint ns2:bldg6X.ZONE.AHU04S.RM4473.Zone_Heating_Mode .\n\nns2:VAVRM4491A brick:hasPoint ns2:bldg6X.ZONE.AHU04N.RM4491A.Zone_Heating_Mode .\n\nns2:VAVRM5480A brick:hasPoint ns2:bldg6X.ZONE.AHU05S.RM5480A.Zone_Heating_Mode .\n\nns2:bldg6 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"130149^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:floor0 a brick:Floor ;\n    brick:hasPart ns2:RM007_room,\n        ns2:RM039_room .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM100A_room,\n        ns2:RM103_room,\n        ns2:RM107_room,\n        ns2:RM108_room,\n        ns2:RM109_room,\n        ns2:RM111_room,\n        ns2:RM112_room,\n        ns2:RM114_room,\n        ns2:RM115_room,\n        ns2:RM117_room,\n        ns2:RM118_room,\n        ns2:RM120_room,\n        ns2:RM122_room,\n        ns2:RM123_room,\n        ns2:RM124_room,\n        ns2:RM125_room,\n        ns2:RM126_room,\n        ns2:RM128_room,\n        ns2:RM131_room,\n        ns2:RM133_room,\n        ns2:RM143_room,\n        ns2:RM149_room,\n        ns2:RM157_room,\n        ns2:RM159_room,\n        ns2:RM161_room,\n        ns2:RM163A_room,\n        ns2:RM163B_room,\n        ns2:RM163C_room,\n        ns2:RM163E_room,\n        ns2:RM163F-B_room,\n        ns2:RM163F_room,\n        ns2:RM163G_room,\n        ns2:RM163I_room,\n        ns2:RM163J_room,\n        ns2:RM163K-B_room,\n        ns2:RM163K_room,\n        ns2:RM163N-B_room,\n        ns2:RM163N_room,\n        ns2:RM166_room,\n        ns2:RM171_room,\n        ns2:RM172_room,\n        ns2:RM175E_room,\n        ns2:RM175W_room,\n        ns2:RM176_room,\n        ns2:RM184_room,\n        ns2:RM190_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM200C_room,\n        ns2:RM201_room,\n        ns2:RM203_room,\n        ns2:RM206_room,\n        ns2:RM207_room,\n        ns2:RM208_room,\n        ns2:RM209_room,\n        ns2:RM210_room,\n        ns2:RM211_room,\n        ns2:RM212_room,\n        ns2:RM213_room,\n        ns2:RM214_room,\n        ns2:RM216_room,\n        ns2:RM217_room,\n        ns2:RM220_room,\n        ns2:RM222_room,\n        ns2:RM223_room,\n        ns2:RM224_room,\n        ns2:RM225_room,\n        ns2:RM226_room,\n        ns2:RM227_room,\n        ns2:RM228_room,\n        ns2:RM231_room,\n        ns2:RM233_room,\n        ns2:RM239_room,\n        ns2:RM241_room,\n        ns2:RM247_room,\n        ns2:RM249_room,\n        ns2:RM251_room,\n        ns2:RM253_room,\n        ns2:RM259A_room,\n        ns2:RM259_room,\n        ns2:RM266_room,\n        ns2:RM267_room,\n        ns2:RM270_room,\n        ns2:RM271_room,\n        ns2:RM272_room,\n        ns2:RM275_room,\n        ns2:RM276_room,\n        ns2:RM278_room,\n        ns2:RM281_room .\n\nns2:floor3 a brick:Floor ;\n    brick:hasPart ns2:RM300C_room,\n        ns2:RM301A_room,\n        ns2:RM306_room,\n        ns2:RM308_room,\n        ns2:RM309_room,\n        ns2:RM310_room,\n        ns2:RM311_room,\n        ns2:RM312_room,\n        ns2:RM314_room,\n        ns2:RM315_room,\n        ns2:RM316_room,\n        ns2:RM317_room,\n        ns2:RM320_room,\n        ns2:RM322_room,\n        ns2:RM323_room,\n        ns2:RM324_room,\n        ns2:RM325_room,\n        ns2:RM326_room,\n        ns2:RM327_room,\n        ns2:RM328_room,\n        ns2:RM331_room,\n        ns2:RM333_room,\n        ns2:RM339_room,\n        ns2:RM341_room,\n        ns2:RM345_room,\n        ns2:RM347_room,\n        ns2:RM349_room,\n        ns2:RM350_room,\n        ns2:RM351_room,\n        ns2:RM353_room,\n        ns2:RM357_room,\n        ns2:RM359_room,\n        ns2:RM369_room,\n        ns2:RM370_room,\n        ns2:RM371_room,\n        ns2:RM372_room,\n        ns2:RM373_room,\n        ns2:RM375_room,\n        ns2:RM377_room,\n        ns2:RM378_room,\n        ns2:RM380A_room,\n        ns2:RM381_room,\n        ns2:RM385_room .\n\n<urn:bldg6> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg6\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM007 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM007_room .\n\nns2:RM039 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM039_room .\n\nns2:RM100A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM100A_room .\n\nns2:RM103 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM103_room .\n\nns2:RM107 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM107_room .\n\nns2:RM108 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM108_room .\n\nns2:RM109 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM109_room .\n\nns2:RM111 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM111_room .\n\nns2:RM112 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM112_room .\n\nns2:RM114 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM114_room .\n\nns2:RM115 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM115_room .\n\nns2:RM117 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM117_room .\n\nns2:RM118 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM118_room .\n\nns2:RM120 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM120_room .\n\nns2:RM122 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM122_room .\n\nns2:RM123 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM123_room .\n\nns2:RM124 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM124_room .\n\nns2:RM125 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM125_room .\n\nns2:RM126 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM126_room .\n\nns2:RM128 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM128_room .\n\nns2:RM131 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM131_room .\n\nns2:RM133 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM133_room .\n\nns2:RM143 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM143_room .\n\nns2:RM149 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM149_room .\n\nns2:RM157 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM157_room .\n\nns2:RM159 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM159_room .\n\nns2:RM161 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM161_room .\n\nns2:RM163A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163A_room .\n\nns2:RM163B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163B_room .\n\nns2:RM163C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163C_room .\n\nns2:RM163E a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163E_room .\n\nns2:RM163F a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163F_room .\n\nns2:RM163F-B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163F-B_room .\n\nns2:RM163G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163G_room .\n\nns2:RM163I a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163I_room .\n\nns2:RM163J a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163J_room .\n\nns2:RM163K a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163K_room .\n\nns2:RM163K-B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163K-B_room .\n\nns2:RM163N a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163N_room .\n\nns2:RM163N-B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM163N-B_room .\n\nns2:RM166 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM166_room .\n\nns2:RM171 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM171_room .\n\nns2:RM172 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM172_room .\n\nns2:RM175E a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM175E_room .\n\nns2:RM175W a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM175W_room .\n\nns2:RM176 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM176_room .\n\nns2:RM184 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM184_room .\n\nns2:RM190 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM190_room .\n\nns2:RM200C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM200C_room .\n\nns2:RM201 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM201_room .\n\nns2:RM203 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM203_room .\n\nns2:RM206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM206_room .\n\nns2:RM207 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM207_room .\n\nns2:RM208 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM208_room .\n\nns2:RM209 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM209_room .\n\nns2:RM210 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM210_room .\n\nns2:RM211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM211_room .\n\nns2:RM212 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM212_room .\n\nns2:RM213 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM213_room .\n\nns2:RM214 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM214_room .\n\nns2:RM216 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM216_room .\n\nns2:RM217 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM217_room .\n\nns2:RM220 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM220_room .\n\nns2:RM222 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM222_room .\n\nns2:RM223 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM223_room .\n\nns2:RM224 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM224_room .\n\nns2:RM225 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM225_room .\n\nns2:RM226 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM226_room .\n\nns2:RM227 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM227_room .\n\nns2:RM228 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM228_room .\n\nns2:RM231 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM231_room .\n\nns2:RM233 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM233_room .\n\nns2:RM239 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM239_room .\n\nns2:RM241 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM241_room .\n\nns2:RM247 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM247_room .\n\nns2:RM249 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM249_room .\n\nns2:RM251 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM251_room .\n\nns2:RM253 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM253_room .\n\nns2:RM259 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM259_room .\n\nns2:RM259A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM259A_room .\n\nns2:RM266 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM266_room .\n\nns2:RM267 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM267_room .\n\nns2:RM270 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM270_room .\n\nns2:RM271 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM271_room .\n\nns2:RM272 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM272_room .\n\nns2:RM275 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM275_room .\n\nns2:RM276 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM276_room .\n\nns2:RM278 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM278_room .\n\nns2:RM281 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM281_room .\n\nns2:RM300C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM300C_room .\n\nns2:RM301A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM301A_room .\n\nns2:RM306 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM306_room .\n\nns2:RM308 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM308_room .\n\nns2:RM309 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM309_room .\n\nns2:RM310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM310_room .\n\nns2:RM311 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM311_room .\n\nns2:RM312 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM312_room .\n\nns2:RM314 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM314_room .\n\nns2:RM315 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM315_room .\n\nns2:RM316 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM316_room .\n\nns2:RM317 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM317_room .\n\nns2:RM320 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM320_room .\n\nns2:RM322 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM322_room .\n\nns2:RM323 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM323_room .\n\nns2:RM324 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM324_room .\n\nns2:RM325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM325_room .\n\nns2:RM326 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM326_room .\n\nns2:RM327 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM327_room .\n\nns2:RM328 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM328_room .\n\nns2:RM331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM331_room .\n\nns2:RM333 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM333_room .\n\nns2:RM339 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM339_room .\n\nns2:RM341 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM341_room .\n\nns2:RM345 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM345_room .\n\nns2:RM347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM347_room .\n\nns2:RM349 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM349_room .\n\nns2:RM350 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM350_room .\n\nns2:RM351 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM351_room .\n\nns2:RM353 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM353_room .\n\nns2:RM357 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM357_room .\n\nns2:RM359 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM359_room .\n\nns2:RM369 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM369_room .\n\nns2:RM370 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM370_room .\n\nns2:RM371 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM371_room .\n\nns2:RM372 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM372_room .\n\nns2:RM373 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM373_room .\n\nns2:RM375 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM375_room .\n\nns2:RM377 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM377_room .\n\nns2:RM378 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM378_room .\n\nns2:RM380A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM380A_room .\n\nns2:RM381 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM381_room .\n\nns2:RM385 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM385_room .\n\nns2:VAVRM007 a brick:VAV ;\n    brick:feeds ns2:RM007 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHBS.RM007.Zone_Air_Temp .\n\nns2:VAVRM039 a brick:VAV ;\n    brick:feeds ns2:RM039 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHBS.RM039.FAN,\n        ns2:bldg6.ZONE.AHBS.RM039.VLV_2_COMD .\n\nns2:VAVRM100A a brick:VAV ;\n    brick:feeds ns2:RM100A ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM100A.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM100A.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM100A.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM100A.Zone_Supply_Air_Temp .\n\nns2:VAVRM103 a brick:VAV ;\n    brick:feeds ns2:RM103 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM103.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM103.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM103.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM103.Zone_Supply_Air_Temp .\n\nns2:VAVRM107 a brick:VAV ;\n    brick:feeds ns2:RM107 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM107.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM107.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM107.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM107.Zone_Supply_Air_Temp .\n\nns2:VAVRM108 a brick:VAV ;\n    brick:feeds ns2:RM108 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM108.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM108.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM108.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM108.Zone_Supply_Air_Temp .\n\nns2:VAVRM109 a brick:VAV ;\n    brick:feeds ns2:RM109 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM109.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM109.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM109.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM109.Zone_Supply_Air_Temp .\n\nns2:VAVRM111 a brick:VAV ;\n    brick:feeds ns2:RM111 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM111.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM111.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM111.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM111.Zone_Supply_Air_Temp .\n\nns2:VAVRM112 a brick:VAV ;\n    brick:feeds ns2:RM112 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM112.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM112.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM112.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM112.Zone_Supply_Air_Temp .\n\nns2:VAVRM114 a brick:VAV ;\n    brick:feeds ns2:RM114 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM114.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM114.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM114.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM114.Zone_Supply_Air_Temp .\n\nns2:VAVRM115 a brick:VAV ;\n    brick:feeds ns2:RM115 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM115.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM115.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM115.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM115.Zone_Supply_Air_Temp .\n\nns2:VAVRM117 a brick:VAV ;\n    brick:feeds ns2:RM117 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM117.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM117.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM117.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM117.Zone_Supply_Air_Temp .\n\nns2:VAVRM118 a brick:VAV ;\n    brick:feeds ns2:RM118 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM118.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM118.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM118.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM118.Zone_Supply_Air_Temp .\n\nns2:VAVRM120 a brick:VAV ;\n    brick:feeds ns2:RM120 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM120.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM120.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM120.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM120.Zone_Supply_Air_Temp .\n\nns2:VAVRM122 a brick:VAV ;\n    brick:feeds ns2:RM122 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM122.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM122.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM122.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM122.Zone_Supply_Air_Temp .\n\nns2:VAVRM124 a brick:VAV ;\n    brick:feeds ns2:RM124 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM124.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM124.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM124.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM124.Zone_Supply_Air_Temp .\n\nns2:VAVRM126 a brick:VAV ;\n    brick:feeds ns2:RM126 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM126.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM126.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM126.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM126.Zone_Supply_Air_Temp .\n\nns2:VAVRM128 a brick:VAV ;\n    brick:feeds ns2:RM128 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM128.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM128.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM128.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM128.Zone_Supply_Air_Temp .\n\nns2:VAVRM131 a brick:VAV ;\n    brick:feeds ns2:RM131 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM131.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM131.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM131.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM131.Zone_Supply_Air_Temp .\n\nns2:VAVRM133 a brick:VAV ;\n    brick:feeds ns2:RM133 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01S.RM133.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM133.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM133.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM133.Zone_Supply_Air_Temp .\n\nns2:VAVRM157 a brick:VAV ;\n    brick:feeds ns2:RM157 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM157.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM157.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM157.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM157.Zone_Supply_Air_Temp .\n\nns2:VAVRM159 a brick:VAV ;\n    brick:feeds ns2:RM159 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM159.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM159.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM159.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM159.Zone_Supply_Air_Temp .\n\nns2:VAVRM161 a brick:VAV ;\n    brick:feeds ns2:RM161 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM161.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM161.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM161.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM161.Zone_Supply_Air_Temp .\n\nns2:VAVRM163A a brick:VAV ;\n    brick:feeds ns2:RM163A ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163A.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163A.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163A.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163A.Zone_Supply_Air_Temp .\n\nns2:VAVRM163B a brick:VAV ;\n    brick:feeds ns2:RM163B ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163B.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163B.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163B.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163B.Zone_Supply_Air_Temp .\n\nns2:VAVRM163C a brick:VAV ;\n    brick:feeds ns2:RM163C ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163C.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163C.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163C.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163C.Zone_Supply_Air_Temp .\n\nns2:VAVRM163E a brick:VAV ;\n    brick:feeds ns2:RM163E ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163E.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163E.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163E.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163E.Zone_Supply_Air_Temp .\n\nns2:VAVRM163F a brick:VAV ;\n    brick:feeds ns2:RM163F ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163F.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163F.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163F.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163F.Zone_Supply_Air_Temp .\n\nns2:VAVRM163F-B a brick:VAV ;\n    brick:feeds ns2:RM163F-B ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Supply_Air_Temp .\n\nns2:VAVRM163G a brick:VAV ;\n    brick:feeds ns2:RM163G ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163G.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163G.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163G.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163G.Zone_Supply_Air_Temp .\n\nns2:VAVRM163I a brick:VAV ;\n    brick:feeds ns2:RM163I ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163I.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163I.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163I.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163I.Zone_Supply_Air_Temp .\n\nns2:VAVRM163J a brick:VAV ;\n    brick:feeds ns2:RM163J ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163J.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163J.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163J.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163J.Zone_Supply_Air_Temp .\n\nns2:VAVRM163K a brick:VAV ;\n    brick:feeds ns2:RM163K ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163K.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163K.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163K.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163K.Zone_Supply_Air_Temp .\n\nns2:VAVRM163K-B a brick:VAV ;\n    brick:feeds ns2:RM163K-B ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Supply_Air_Temp .\n\nns2:VAVRM163N a brick:VAV ;\n    brick:feeds ns2:RM163N ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163N.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163N.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163N.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163N.Zone_Supply_Air_Temp .\n\nns2:VAVRM163N-B a brick:VAV ;\n    brick:feeds ns2:RM163N-B ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Supply_Air_Temp .\n\nns2:VAVRM166 a brick:VAV ;\n    brick:feeds ns2:RM166 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM166.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM166.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM166.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM166.Zone_Supply_Air_Temp .\n\nns2:VAVRM171 a brick:VAV ;\n    brick:feeds ns2:RM171 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM171.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM171.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM171.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM171.Zone_Supply_Air_Temp .\n\nns2:VAVRM172 a brick:VAV ;\n    brick:feeds ns2:RM172 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM172.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM172.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM172.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM172.Zone_Supply_Air_Temp .\n\nns2:VAVRM175E a brick:VAV ;\n    brick:feeds ns2:RM175E ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM175E.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM175E.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM175E.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM175E.Zone_Supply_Air_Temp .\n\nns2:VAVRM175W a brick:VAV ;\n    brick:feeds ns2:RM175W ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM175W.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM175W.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM175W.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM175W.Zone_Supply_Air_Temp .\n\nns2:VAVRM176 a brick:VAV ;\n    brick:feeds ns2:RM176 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM176.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM176.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM176.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM176.Zone_Supply_Air_Temp .\n\nns2:VAVRM184 a brick:VAV ;\n    brick:feeds ns2:RM184 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM184.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM184.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM184.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM184.Zone_Supply_Air_Temp .\n\nns2:VAVRM190 a brick:VAV ;\n    brick:feeds ns2:RM190 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU01N.RM190.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01N.RM190.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01N.RM190.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01N.RM190.Zone_Supply_Air_Temp .\n\nns2:VAVRM200C a brick:VAV ;\n    brick:feeds ns2:RM200C ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM200C.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM200C.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM200C.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM200C.Zone_Supply_Air_Temp .\n\nns2:VAVRM201 a brick:VAV ;\n    brick:feeds ns2:RM201 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM201.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM201.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM201.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM201.Zone_Supply_Air_Temp .\n\nns2:VAVRM203 a brick:VAV ;\n    brick:feeds ns2:RM203 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM203.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM203.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM203.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM203.Zone_Supply_Air_Temp .\n\nns2:VAVRM206 a brick:VAV ;\n    brick:feeds ns2:RM206 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM206.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM206.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM206.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM206.Zone_Supply_Air_Temp .\n\nns2:VAVRM207 a brick:VAV ;\n    brick:feeds ns2:RM207 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM207.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM207.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM207.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM207.Zone_Supply_Air_Temp .\n\nns2:VAVRM208 a brick:VAV ;\n    brick:feeds ns2:RM208 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM208.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM208.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM208.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM208.Zone_Supply_Air_Temp .\n\nns2:VAVRM210 a brick:VAV ;\n    brick:feeds ns2:RM210 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM210.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM210.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM210.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM210.Zone_Supply_Air_Temp .\n\nns2:VAVRM211 a brick:VAV ;\n    brick:feeds ns2:RM211 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM211.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM211.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM211.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM211.Zone_Supply_Air_Temp .\n\nns2:VAVRM212 a brick:VAV ;\n    brick:feeds ns2:RM212 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM212.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM212.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM212.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM212.Zone_Supply_Air_Temp .\n\nns2:VAVRM213 a brick:VAV ;\n    brick:feeds ns2:RM213 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM213.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM213.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM213.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM213.Zone_Supply_Air_Temp .\n\nns2:VAVRM214 a brick:VAV ;\n    brick:feeds ns2:RM214 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM214.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM214.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM214.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM214.Zone_Supply_Air_Temp .\n\nns2:VAVRM216 a brick:VAV ;\n    brick:feeds ns2:RM216 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM216.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM216.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM216.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM216.Zone_Supply_Air_Temp .\n\nns2:VAVRM217 a brick:VAV ;\n    brick:feeds ns2:RM217 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM217.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM217.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM217.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM217.Zone_Supply_Air_Temp .\n\nns2:VAVRM220 a brick:VAV ;\n    brick:feeds ns2:RM220 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM220.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM220.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM220.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM220.Zone_Supply_Air_Temp .\n\nns2:VAVRM222 a brick:VAV ;\n    brick:feeds ns2:RM222 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM222.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM222.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM222.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM222.Zone_Supply_Air_Temp .\n\nns2:VAVRM223 a brick:VAV ;\n    brick:feeds ns2:RM223 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM223.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM223.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM223.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM223.Zone_Supply_Air_Temp .\n\nns2:VAVRM224 a brick:VAV ;\n    brick:feeds ns2:RM224 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM224.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM224.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM224.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM224.Zone_Supply_Air_Temp .\n\nns2:VAVRM226 a brick:VAV ;\n    brick:feeds ns2:RM226 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM226.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM226.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM226.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM226.Zone_Supply_Air_Temp .\n\nns2:VAVRM227 a brick:VAV ;\n    brick:feeds ns2:RM227 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM227.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM227.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM227.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM227.Zone_Supply_Air_Temp .\n\nns2:VAVRM228 a brick:VAV ;\n    brick:feeds ns2:RM228 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM228.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM228.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM228.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM228.Zone_Supply_Air_Temp .\n\nns2:VAVRM231 a brick:VAV ;\n    brick:feeds ns2:RM231 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM231.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM231.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM231.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM231.Zone_Supply_Air_Temp .\n\nns2:VAVRM233 a brick:VAV ;\n    brick:feeds ns2:RM233 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM233.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM233.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM233.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM233.Zone_Supply_Air_Temp .\n\nns2:VAVRM239 a brick:VAV ;\n    brick:feeds ns2:RM239 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM239.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM239.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM239.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM239.Zone_Supply_Air_Temp .\n\nns2:VAVRM241 a brick:VAV ;\n    brick:feeds ns2:RM241 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM241.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM241.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM241.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM241.Zone_Supply_Air_Temp .\n\nns2:VAVRM247 a brick:VAV ;\n    brick:feeds ns2:RM247 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM247.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM247.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM247.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM247.Zone_Supply_Air_Temp .\n\nns2:VAVRM249 a brick:VAV ;\n    brick:feeds ns2:RM249 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM249.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM249.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM249.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM249.Zone_Supply_Air_Temp .\n\nns2:VAVRM253 a brick:VAV ;\n    brick:feeds ns2:RM253 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02S.RM253.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM253.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM253.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM253.Zone_Supply_Air_Temp .\n\nns2:VAVRM259A a brick:VAV ;\n    brick:feeds ns2:RM259A ;\n    brick:hasPoint ns2:bldg6.ZONE.AH2N.RM259A.CTL_STPT,\n        ns2:bldg6.ZONE.AH2N.RM259A.VLV_1_COMD,\n        ns2:bldg6.ZONE.AH2N.RM259A.Zone_Air_Temp .\n\nns2:VAVRM266 a brick:VAV ;\n    brick:feeds ns2:RM266 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM266.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM266.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM266.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM266.Zone_Supply_Air_Temp .\n\nns2:VAVRM267 a brick:VAV ;\n    brick:feeds ns2:RM267 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM267.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM267.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM267.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM267.Zone_Supply_Air_Temp .\n\nns2:VAVRM271 a brick:VAV ;\n    brick:feeds ns2:RM271 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM271.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM271.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM271.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM271.Zone_Supply_Air_Temp .\n\nns2:VAVRM272 a brick:VAV ;\n    brick:feeds ns2:RM272 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM272.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM272.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM272.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM272.Zone_Supply_Air_Temp .\n\nns2:VAVRM275 a brick:VAV ;\n    brick:feeds ns2:RM275 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM275.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM275.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM275.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM275.Zone_Supply_Air_Temp .\n\nns2:VAVRM276 a brick:VAV ;\n    brick:feeds ns2:RM276 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM276.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM276.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM276.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM276.Zone_Supply_Air_Temp .\n\nns2:VAVRM278 a brick:VAV ;\n    brick:feeds ns2:RM278 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM278.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM278.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM278.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM278.Zone_Supply_Air_Temp .\n\nns2:VAVRM281 a brick:VAV ;\n    brick:feeds ns2:RM281 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU02N.RM281.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM281.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM281.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM281.Zone_Supply_Air_Temp .\n\nns2:VAVRM300C a brick:VAV ;\n    brick:feeds ns2:RM300C ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM300C.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM300C.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM300C.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM300C.Zone_Supply_Air_Temp .\n\nns2:VAVRM301A a brick:VAV ;\n    brick:feeds ns2:RM301A ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM301A.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM301A.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM301A.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM301A.Zone_Supply_Air_Temp .\n\nns2:VAVRM306 a brick:VAV ;\n    brick:feeds ns2:RM306 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM306.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM306.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM306.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM306.Zone_Supply_Air_Temp .\n\nns2:VAVRM308 a brick:VAV ;\n    brick:feeds ns2:RM308 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM308.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM308.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM308.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM308.Zone_Supply_Air_Temp .\n\nns2:VAVRM309 a brick:VAV ;\n    brick:feeds ns2:RM309 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM309.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM309.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM309.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM309.Zone_Supply_Air_Temp .\n\nns2:VAVRM310 a brick:VAV ;\n    brick:feeds ns2:RM310 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM310.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM310.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM310.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM310.Zone_Supply_Air_Temp .\n\nns2:VAVRM311 a brick:VAV ;\n    brick:feeds ns2:RM311 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM311.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM311.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM311.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM311.Zone_Supply_Air_Temp .\n\nns2:VAVRM312 a brick:VAV ;\n    brick:feeds ns2:RM312 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM312.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM312.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM312.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM312.Zone_Supply_Air_Temp .\n\nns2:VAVRM314 a brick:VAV ;\n    brick:feeds ns2:RM314 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM314.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM314.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM314.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM314.Zone_Supply_Air_Temp .\n\nns2:VAVRM316 a brick:VAV ;\n    brick:feeds ns2:RM316 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM316.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM316.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM316.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM316.Zone_Supply_Air_Temp .\n\nns2:VAVRM317 a brick:VAV ;\n    brick:feeds ns2:RM317 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM317.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM317.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM317.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM317.Zone_Supply_Air_Temp .\n\nns2:VAVRM320 a brick:VAV ;\n    brick:feeds ns2:RM320 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM320.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM320.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM320.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM320.Zone_Supply_Air_Temp .\n\nns2:VAVRM322 a brick:VAV ;\n    brick:feeds ns2:RM322 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM322.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM322.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM322.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM322.Zone_Supply_Air_Temp .\n\nns2:VAVRM323 a brick:VAV ;\n    brick:feeds ns2:RM323 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM323.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM323.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM323.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM323.Zone_Supply_Air_Temp .\n\nns2:VAVRM324 a brick:VAV ;\n    brick:feeds ns2:RM324 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM324.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM324.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM324.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM324.Zone_Supply_Air_Temp .\n\nns2:VAVRM325 a brick:VAV ;\n    brick:feeds ns2:RM325 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM325.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM325.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM325.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM325.Zone_Supply_Air_Temp .\n\nns2:VAVRM326 a brick:VAV ;\n    brick:feeds ns2:RM326 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM326.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM326.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM326.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM326.Zone_Supply_Air_Temp .\n\nns2:VAVRM327 a brick:VAV ;\n    brick:feeds ns2:RM327 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM327.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM327.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM327.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM327.Zone_Supply_Air_Temp .\n\nns2:VAVRM328 a brick:VAV ;\n    brick:feeds ns2:RM328 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM328.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM328.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM328.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM328.Zone_Supply_Air_Temp .\n\nns2:VAVRM331 a brick:VAV ;\n    brick:feeds ns2:RM331 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM331.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM331.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM331.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM331.Zone_Supply_Air_Temp .\n\nns2:VAVRM333 a brick:VAV ;\n    brick:feeds ns2:RM333 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM333.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM333.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM333.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM333.Zone_Supply_Air_Temp .\n\nns2:VAVRM339 a brick:VAV ;\n    brick:feeds ns2:RM339 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM339.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM339.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM339.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM339.Zone_Supply_Air_Temp .\n\nns2:VAVRM341 a brick:VAV ;\n    brick:feeds ns2:RM341 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM341.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM341.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM341.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM341.Zone_Supply_Air_Temp .\n\nns2:VAVRM345 a brick:VAV ;\n    brick:feeds ns2:RM345 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM345.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM345.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM345.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM345.Zone_Supply_Air_Temp .\n\nns2:VAVRM347 a brick:VAV ;\n    brick:feeds ns2:RM347 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM347.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM347.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM347.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM347.Zone_Supply_Air_Temp .\n\nns2:VAVRM349 a brick:VAV ;\n    brick:feeds ns2:RM349 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM349.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM349.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM349.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM349.Zone_Supply_Air_Temp .\n\nns2:VAVRM350 a brick:VAV ;\n    brick:feeds ns2:RM350 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM350.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM350.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM350.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM350.Zone_Supply_Air_Temp .\n\nns2:VAVRM351 a brick:VAV ;\n    brick:feeds ns2:RM351 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03S.RM351.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM351.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM351.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM351.Zone_Supply_Air_Temp .\n\nns2:VAVRM357 a brick:VAV ;\n    brick:feeds ns2:RM357 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM357.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM357.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM357.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM357.Zone_Supply_Air_Temp .\n\nns2:VAVRM359 a brick:VAV ;\n    brick:feeds ns2:RM359 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM359.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM359.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM359.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM359.Zone_Supply_Air_Temp .\n\nns2:VAVRM369 a brick:VAV ;\n    brick:feeds ns2:RM369 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM369.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM369.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM369.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM369.Zone_Supply_Air_Temp .\n\nns2:VAVRM370 a brick:VAV ;\n    brick:feeds ns2:RM370 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM370.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM370.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM370.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM370.Zone_Supply_Air_Temp .\n\nns2:VAVRM371 a brick:VAV ;\n    brick:feeds ns2:RM371 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM371.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM371.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM371.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM371.Zone_Supply_Air_Temp .\n\nns2:VAVRM372 a brick:VAV ;\n    brick:feeds ns2:RM372 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM372.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM372.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM372.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM372.Zone_Supply_Air_Temp .\n\nns2:VAVRM373 a brick:VAV ;\n    brick:feeds ns2:RM373 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM373.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM373.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM373.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM373.Zone_Supply_Air_Temp .\n\nns2:VAVRM375 a brick:VAV ;\n    brick:feeds ns2:RM375 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM375.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM375.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM375.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM375.Zone_Supply_Air_Temp .\n\nns2:VAVRM377 a brick:VAV ;\n    brick:feeds ns2:RM377 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM377.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM377.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM377.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM377.Zone_Supply_Air_Temp .\n\nns2:VAVRM378 a brick:VAV ;\n    brick:feeds ns2:RM378 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM378.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM378.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM378.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM378.Zone_Supply_Air_Temp .\n\nns2:VAVRM380A a brick:VAV ;\n    brick:feeds ns2:RM380A ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM380A.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM380A.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM380A.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM380A.Zone_Supply_Air_Temp .\n\nns2:VAVRM381 a brick:VAV ;\n    brick:feeds ns2:RM381 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM381.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM381.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM381.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM381.Zone_Supply_Air_Temp .\n\nns2:VAVRM385 a brick:VAV ;\n    brick:feeds ns2:RM385 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM385.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM385.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM385.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM385.Zone_Supply_Air_Temp .\n\nns2:bldg6.AHU.AHU01N.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU01N.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cb16549-503f-4919-b664-dd12326c089d\" ] .\n\nns2:bldg6.AHU.AHU01N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU01N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7d9d3f5-c97b-412e-bc26-7b7b1129af6a\" ] .\n\nns2:bldg6.AHU.AHU01N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU01N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77e171e9-60dd-4fde-9797-253a3489b4a5\" ] .\n\nns2:bldg6.AHU.AHU01N.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01N.Mixed Air Temp\" .\n\nns2:bldg6.AHU.AHU01N.Mode a brick:Mode ;\n    rdfs:label \"bldg6.AHU.AHU01N.Mode\" .\n\nns2:bldg6.AHU.AHU01N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01N.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae271878-7ec4-443a-8b9f-a86feaf077d8\" ] .\n\nns2:bldg6.AHU.AHU01N.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01N.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11cee05c-fb29-46b7-bd9b-d0bfc2a1d486\" ] .\n\nns2:bldg6.AHU.AHU01N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"625ffe1d-34bc-457b-b048-4f9fac058fbc\" ] .\n\nns2:bldg6.AHU.AHU01N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU01N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b73e4ff-60cd-4181-b62a-4153a8eadd94\" ] .\n\nns2:bldg6.AHU.AHU01S.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU01S.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"308f3bc1-6cec-4cd5-aab9-26929a8c5be6\" ] .\n\nns2:bldg6.AHU.AHU01S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU01S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce16fb1f-cff3-40c0-b8cb-ac9bd82b0e4b\" ] .\n\nns2:bldg6.AHU.AHU01S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU01S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"01a02edf-c571-4f72-be89-d0fefaf9eae0\" ] .\n\nns2:bldg6.AHU.AHU01S.Mode a brick:Mode ;\n    rdfs:label \"bldg6.AHU.AHU01S.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d30289e6-334d-4a87-abaf-c6cebf3147c0\" ] .\n\nns2:bldg6.AHU.AHU01S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01S.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48d7d74a-5d41-40eb-b9b5-7d323c2d6eec\" ] .\n\nns2:bldg6.AHU.AHU01S.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01S.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"287f67a2-77a2-4aed-89da-09660fb8a0ee\" ] .\n\nns2:bldg6.AHU.AHU01S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU01S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7956fd7-0adc-4bb3-894e-96391b56ee7f\" ] .\n\nns2:bldg6.AHU.AHU01S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU01S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c474ea5-3353-4f77-aed7-e5902eb07c1c\" ] .\n\nns2:bldg6.AHU.AHU02N.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU02N.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"807d7438-29a9-47a9-bc77-5786ed48de62\" ] .\n\nns2:bldg6.AHU.AHU02N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU02N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8c566e7-6df4-46d5-8933-fdc6b67ee57b\" ] .\n\nns2:bldg6.AHU.AHU02N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU02N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33a0f6fe-2205-48b1-915a-df23c8524ccc\" ] .\n\nns2:bldg6.AHU.AHU02N.Mode a brick:Mode ;\n    rdfs:label \"bldg6.AHU.AHU02N.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f7c9fd4e-8f35-4633-bf67-61ff40fb878d\" ] .\n\nns2:bldg6.AHU.AHU02N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU02N.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69d0e87b-8dca-458d-8c7d-b5025a58bf3d\" ] .\n\nns2:bldg6.AHU.AHU02N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU02N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0be91cb-fcb4-458b-808a-f4f63c66c7a5\" ] .\n\nns2:bldg6.AHU.AHU02N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU02N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d06a09da-b4a1-4256-a6b9-c0aac9cfb6ea\" ] .\n\nns2:bldg6.AHU.AHU02S.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU02S.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"458314c6-f535-4442-a72a-630f8195bde5\" ] .\n\nns2:bldg6.AHU.AHU02S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU02S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2e7a18c-117c-4406-ba57-54ef38d52243\" ] .\n\nns2:bldg6.AHU.AHU02S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU02S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d66b729-06e1-4425-af98-818dbd2e6348\" ] .\n\nns2:bldg6.AHU.AHU02S.Mode a brick:Mode ;\n    rdfs:label \"bldg6.AHU.AHU02S.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"310f78eb-f56f-471c-b4e1-7189fd4b8b85\" ] .\n\nns2:bldg6.AHU.AHU02S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU02S.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"12966004-a0ef-4061-bfc9-03ca4df92a50\" ] .\n\nns2:bldg6.AHU.AHU02S.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU02S.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"351013de-08e1-4e60-adca-8a961c2131bb\" ] .\n\nns2:bldg6.AHU.AHU02S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU02S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0230db20-aa9b-445f-b1f2-2d07d1ac9448\" ] .\n\nns2:bldg6.AHU.AHU02S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU02S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c445a21-fea1-4517-96a7-bb1261eaa161\" ] .\n\nns2:bldg6.AHU.AHU03N.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU03N.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1958812-9e1b-438d-93f4-c03617f889e1\" ] .\n\nns2:bldg6.AHU.AHU03N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU03N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3411c77d-d155-45e9-9c59-9e19ff1980ba\" ] .\n\nns2:bldg6.AHU.AHU03N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU03N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d82c23e8-a215-48f2-94a1-3f117e0af373\" ] .\n\nns2:bldg6.AHU.AHU03N.Mode a brick:Mode ;\n    rdfs:label \"bldg6.AHU.AHU03N.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5c11adc-d564-4629-a83c-0bb2ab174955\" ] .\n\nns2:bldg6.AHU.AHU03N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU03N.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"681ab722-70ff-4162-84f2-e05f6820b184\" ] .\n\nns2:bldg6.AHU.AHU03N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU03N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c69fc4f-9345-4d0d-ae69-dde2062e277a\" ] .\n\nns2:bldg6.AHU.AHU03N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU03N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aade0bed-e594-4cd7-808f-982bba52e4c1\" ] .\n\nns2:bldg6.AHU.AHU03S.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU03S.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6317e180-3331-4053-9a08-b5e303356dfe\" ] .\n\nns2:bldg6.AHU.AHU03S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU03S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d36e4585-b7de-493b-92df-c1f81dc155bf\" ] .\n\nns2:bldg6.AHU.AHU03S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU03S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"591d181a-d22f-453a-886a-07c731edb5ab\" ] .\n\nns2:bldg6.AHU.AHU03S.Mode a brick:Mode ;\n    rdfs:label \"bldg6.AHU.AHU03S.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f71f7766-08ad-4217-becf-ac9f76221177\" ] .\n\nns2:bldg6.AHU.AHU03S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU03S.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed319bd9-000a-4c0e-b8f2-2ee0a4f3d7b6\" ] .\n\nns2:bldg6.AHU.AHU03S.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU03S.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15040e3f-44a8-47e5-a344-02a69f300a08\" ] .\n\nns2:bldg6.AHU.AHU03S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU03S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"120f1885-5848-475e-9a83-a3dd14d378ed\" ] .\n\nns2:bldg6.AHU.AHU03S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU03S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5cded29-1377-45ef-9f0a-b1639ab59dd9\" ] .\n\nns2:bldg6.AHU.AHU0BN.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU0BN.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8eb35865-caf8-4db6-a3cb-ed193e794f5f\" ] .\n\nns2:bldg6.AHU.AHU0BN.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU0BN.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38150618-1fad-4291-84aa-ebddeb3f650b\" ] .\n\nns2:bldg6.AHU.AHU0BN.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU0BN.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc3363ef-f248-4c97-b371-bc50d8766e47\" ] .\n\nns2:bldg6.AHU.AHU0BN.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU0BN.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f7ab3c05-fba8-4e31-8061-4e853da3bab8\" ] .\n\nns2:bldg6.AHU.AHU0BS.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU0BS.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35c23290-c590-4dc0-a52f-97908e1a878e\" ] .\n\nns2:bldg6.AHU.AHU0BS.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU0BS.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f744731-8b05-4b55-8dc5-7de5f4a2f163\" ] .\n\nns2:bldg6.AHU.AHU0BS.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU0BS.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41f618b5-3290-40ad-99f3-733bd79edb89\" ] .\n\nns2:bldg6.AHU.AHU0BS.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU0BS.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05df5c38-c5ed-4f91-ab06-fb1fdf8e10f9\" ] .\n\nns2:bldg6.AHU.AHU303.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg6.AHU.AHU303.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d11351b9-a360-439f-b519-c613bf9275c7\" ] .\n\nns2:bldg6.AHU.AHU303.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.AHU.AHU303.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b04ecba-069c-42f5-88fa-501cdd606f95\" ] .\n\nns2:bldg6.AHU.AHU303.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.AHU.AHU303.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f0d643b-6967-44e7-82d9-3f9ff4f3e06f\" ] .\n\nns2:bldg6.AHU.AHU_SF01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.AHU_SF01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44f92caf-5725-4eb2-8e64-a65d1f55b19a\" ] .\n\nns2:bldg6.AHU.SW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg6.AHU.SW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67b3314e-a1c4-437f-8b6e-625e6aa5f3fd\" ] .\n\nns2:bldg6.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg6.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd6e0884-8ba7-4a98-9e1d-09ff109ce201\" ] .\n\nns2:bldg6.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg6.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94ec78cf-ddec-478b-8f75-8800c3a0e3e5\" ] .\n\nns2:bldg6.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg6.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57b76436-979e-4186-a4f7-543394122fdc\" ] .\n\nns2:bldg6.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg6.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2dbf3fde-fbab-4a5c-98d8-2cf987961143\" ] .\n\nns2:bldg6.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg6.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a645042-3437-4bd6-9bc7-bcde6a851f77\" ] .\n\nns2:bldg6.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg6.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a65ec22-47ee-426d-abea-a186d68e849a\" ] .\n\nns2:bldg6.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg6.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df2a5a80-831d-49e7-9b89-910b5e492e9a\" ] .\n\nns2:bldg6.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;\n    rdfs:label \"bldg6.CHW.LOOP DP\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb40e9c4-2ca9-4b42-a08b-0df9995bb425\" ] .\n\nns2:bldg6.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg6.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8793049a-b8aa-433f-b2f8-6e52e2f02e3d\" ] .\n\nns2:bldg6.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;\n    rdfs:label \"bldg6.CHW.Loop Chilled Water Return Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"942c637c-0c87-4ee3-886a-02f7f7dc84c4\" ] .\n\nns2:bldg6.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg6.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c184cdf-7c99-4aaf-a85c-621d9bf32993\" ] .\n\nns2:bldg6.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg6.CHW.Loop Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"10cd7e40-3b0e-455d-a1ed-9ff4cabec6ff\" ] .\n\nns2:bldg6.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;\n    rdfs:label \"bldg6.CHW.OA ENABLE\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"485bed00-507a-4f22-ae83-2d89904144eb\" ] .\n\nns2:bldg6.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"93329605-426c-49b0-af89-70c6c9b0e3c0\" ] .\n\nns2:bldg6.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg6.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5e92b39-d853-43d7-9b6e-13cfefcd0761\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg6.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"066e46c9-a6f9-4ee2-a993-43d32180659d\" ] .\n\nns2:bldg6.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg6.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3013993a-f70c-48b3-9dac-80f39f063edb\" ] .\n\nns5:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg6.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"78fdf108-8120-4eb8-859b-46664818d793\" ] .\n\nns2:bldg6.ZONE.AH1S.RM123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH1S.RM123.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH1S.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH1S.RM125.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH1S.RM143.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg6.ZONE.AH1S.RM143.FAN\" .\n\nns2:bldg6.ZONE.AH1S.RM143.VLV_2_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg6.ZONE.AH1S.RM143.VLV 2 COMD\" .\n\nns2:bldg6.ZONE.AH1S.RM149.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg6.ZONE.AH1S.RM149.FAN\" .\n\nns2:bldg6.ZONE.AH1S.RM149.VLV_2_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg6.ZONE.AH1S.RM149.VLV 2 COMD\" .\n\nns2:bldg6.ZONE.AH2N.RM259.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH2N.RM259.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH2N.RM259A.CTL_STPT a brick:Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AH2N.RM259A.CTL STPT\" .\n\nns2:bldg6.ZONE.AH2N.RM259A.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg6.ZONE.AH2N.RM259A.VLV 1 COMD\" .\n\nns2:bldg6.ZONE.AH2N.RM259A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH2N.RM259A.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH2N.RM270.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH2N.RM270.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH2S.RM209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH2S.RM209.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH2S.RM225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH2S.RM225.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH2S.RM251.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH2S.RM251.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AH3S.RM315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AH3S.RM315.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AHBS.RM007.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHBS.RM007.Zone Air Temp\" .\n\nns2:bldg6.ZONE.AHBS.RM039.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg6.ZONE.AHBS.RM039.FAN\" .\n\nns2:bldg6.ZONE.AHBS.RM039.VLV_2_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg6.ZONE.AHBS.RM039.VLV 2 COMD\" .\n\nns2:bldg6.ZONE.AHU01N.RM157.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM157.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e2ba8d5-12f4-4438-bd23-6067c32c6d13\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM157.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM157.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be05e6e1-78ae-4696-b2ba-8886da4a6346\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM157.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM157.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bff3be88-502a-4ba6-af12-ae049c7dceec\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM157.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM157.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e6395d0-4412-4a36-98f0-901f32b713e5\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM159.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM159.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"482acd74-71bb-4636-9575-2c1e8298205a\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM159.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM159.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"819f0364-80fe-46b9-b0a9-5f1711c97043\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM159.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM159.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55280bf0-ed4d-4274-9dc4-aeefc73e36bc\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM159.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM159.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6aa33a87-8a1c-4cfc-802c-995848a4fcc0\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM161.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM161.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c61de6d8-e258-4862-a632-4a3555b04d27\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM161.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM161.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"810f605b-80ce-402b-b505-617b50c5138f\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM161.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM161.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"282fa9cf-992c-49d1-99cd-b19bd5337e22\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM161.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM161.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"10b4af33-d0f4-4773-bfe9-e38e18ce5efd\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3af334df-8933-45c7-82fe-61c13c203b7c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"01dd1a96-4ecd-4b85-a380-b2c789438d7d\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c14e28ee-89c7-4d48-95e7-99696857592c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2edcb4a-0b84-4f9a-8408-4151ee86f706\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a7ed881-4d1d-4262-a424-ef599ac9c8a1\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c1612fb-a26c-474b-b9b9-c9e63d108543\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b548558-88d2-45d9-9e45-7f3eefb0531a\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1286cfa-a0f8-46de-81a0-b92b383dc10b\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e124780-ceea-456b-a73c-590c54885b88\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b17283ba-ebe6-4107-a9db-232a26ea32f7\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163C.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163C.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ebb78e1-8859-4a2c-804a-d392633bed33\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163C.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"253d1826-491c-4f1c-83d2-eac0728a8999\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163E.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6830ce5-f3df-4302-bd55-cc78deb05346\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163E.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc9fc5fb-b5b8-4db4-aa10-e18bb735abe3\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163E.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163E.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"998c34dc-f3c8-408a-b89a-a80733d131a6\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163E.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19d2b13f-d20b-48ce-942d-5be46d1987e8\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F-B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"445a11a9-13f8-4a81-8b8d-e827e9edf1ff\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F-B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74145ff0-8fac-451e-b6bd-d3b2a768e48a\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F-B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aefc65a7-0930-45ee-84b7-4737190c341c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F-B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F-B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7915126a-542e-42ef-b6a2-8e31db736750\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f2766cb-60e4-4461-ac05-0e7bc9097920\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89b99f82-4eca-4764-a944-a6761f55c3dc\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47b8a30b-dcb8-4865-90dd-7a916fd63526\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163F.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163F.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f62e21e-f03c-4e80-b9d2-b61e11f11fb2\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163G.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42fbe66f-2eea-406c-bb82-8b4d90c350cb\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163G.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"554296cf-b103-4524-94ee-71ea8f52f06d\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163G.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163G.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a92ece2f-75fa-4b72-aae3-df08fc6a5c65\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163G.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163G.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72a9c4b1-da95-451d-9ffd-ce463bbfae63\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163I.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163I.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e706934-9c31-4a14-ad9c-fb2c3fa953b7\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163I.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163I.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45e0144d-7d01-421b-8ff2-f8e7f24fe8b3\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163I.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163I.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b07a294-5ebf-4fc7-8c3e-d4717113f98b\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163I.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163I.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05ca9006-e4fc-4883-8061-44c31e7822b1\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163J.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163J.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d13bca6-b491-4b87-af63-3bfc86740824\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163J.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163J.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3673fccd-3538-4694-b6e3-a73893f6c23b\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163J.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163J.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bbea2bc-3815-4f24-9b94-d4303462fb33\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163J.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163J.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5333959e-a069-4601-a948-98902cc7fa5b\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K-B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32c054dd-b582-4ff3-ab84-25b48912687c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K-B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c7af989-8ceb-4176-a004-be3f9102c35c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K-B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d358468e-4b35-4785-affb-989dda48e3ec\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K-B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K-B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7035abd3-97d9-4977-bf5a-2e3b0cf228ff\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebd569e9-2997-4157-bdca-c57875c68ea5\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"152f6153-1e2f-41a0-afc3-7122f26e2e14\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d248e0d-3f95-4335-8e3c-808923da8b77\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163K.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163K.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62dcf71d-2bba-49c4-b3e1-51c3dccadd3f\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N-B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d3bab31-40a1-40fb-b9c5-10e2e4da63a8\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N-B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28a26761-be6e-4876-8e1a-b479a8883a51\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N-B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb025969-57ab-41c3-8d75-958357a0d176\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N-B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N-B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f36838d9-0ad9-45dd-b269-d6433c6a4d11\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ccead9a-7d31-4530-8a57-f98d3ada1f01\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40290946-8392-4b54-9471-08c079d3380d\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7d60e3d-1aa5-4b41-9be7-5fecf0b51159\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM163N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM163N.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83518b55-ae93-4fa0-bb1b-f712b8dfbdb3\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM166.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM166.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43c5f212-2885-41e0-a5a7-130723f8bde0\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM166.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM166.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0391dab-9980-4148-85cf-b5d0446aa7fa\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM166.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM166.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4363456d-2edd-4d5d-9d0d-89574dcb5f4f\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM166.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM166.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5862cf6b-ec5a-47d2-a390-d1ff5eb45efe\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM171.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM171.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"010fa15e-ac46-49a0-8b7d-1857c003c746\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM171.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM171.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15556cee-90d7-43b4-aa98-46dd68d1ec6b\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM171.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM171.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f3cde02-6f3c-4289-a577-fa0ebb9609d0\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM171.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM171.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"280f6dd7-764a-429e-a3c8-c7d39175075a\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM172.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM172.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c1d6c4c-4274-4c02-bced-ea680e225e76\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM172.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM172.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fee3c3cc-b422-4b18-b9c9-7fa144babf9b\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM172.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM172.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c73db415-caa5-4bf5-a80f-17a15ff83da2\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM172.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM172.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26cea5a0-cabd-4f81-9d13-5f54eaec549f\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175E.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"68ecf4ce-e92d-43df-a6e4-71d21c66df75\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175E.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc9f9dc3-6817-457b-ad4b-ce636138f9dc\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175E.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175E.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23565d4e-16f1-40e7-8ca5-437bb651f5d8\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175E.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c851232-bf56-40e5-b2a8-5b2a0a4bbe76\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175W.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"957650b7-8124-42c4-a67b-9100ddfdaf1a\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175W.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4246fce7-c57b-4c2f-bd73-2c719671b095\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175W.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175W.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d3d875e-c926-4447-89a8-23e2f61e4ad4\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM175W.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM175W.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aac26217-be09-4f70-8ac8-07d633441101\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM176.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM176.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ea26523-6f8c-463f-8498-c430318caf7c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM176.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM176.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f09d929-b7cb-4aba-8904-9fa9b23bb6e7\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM176.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM176.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00ada07f-3e55-4f20-b072-c6e0f93b8619\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM176.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM176.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4297d162-a089-4de3-8964-f42dcd2f4f2e\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM184.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM184.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2fa1403-69a3-45cf-b0d1-9d5df875aff0\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM184.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM184.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4ce4d62-9201-426c-b43d-ff14ace1efdd\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM184.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM184.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f3e6151-a94d-4c2a-a1b1-a26763d2f303\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM184.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM184.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0eea0458-53f1-4fb5-8fb7-a2d745cae61a\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM190.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM190.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a0badeb-5605-4390-a242-fb44a86b84df\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM190.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM190.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53bd9286-334f-436c-961d-122fd2938d50\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM190.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM190.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5c3f663-d8c0-4512-a90d-00d2d507e17c\" ] .\n\nns2:bldg6.ZONE.AHU01N.RM190.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01N.RM190.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6464b892-b3cb-4fa8-ac60-4358cadd7842\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM100A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3b9af356-50a9-4ad4-acff-6be5ca74cc9f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM100A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c860c891-09b4-4e55-a6c7-5eda749c3734\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM100A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM100A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c350668d-007d-47cf-aa2c-ed6f0560ba7e\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM100A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d57102bd-fe04-4881-afed-8603abe7939f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM103.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f248955e-900d-485e-a547-1531cc520abb\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM103.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7116adf7-8346-48f5-b6bf-9b5e54e6442a\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM103.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM103.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b52f54d5-babb-494f-b08c-f38ea0651d95\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM103.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8629a557-43b4-4aad-913f-ddba5dc19424\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM107.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8c5fd1d-1b3b-4853-b816-3849f357f718\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM107.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29e771a7-e591-480c-8d02-a87b49d5def8\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM107.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM107.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5dedbb19-5831-4d81-8bc3-b7dfb1b14d2f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM107.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM107.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b54ea8b3-6a42-45b8-9c5a-37cc902574ab\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM108.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM108.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6333b6bf-399a-4303-abd0-c268c81e3c2f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM108.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM108.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86c8091f-c43e-4dce-94df-637cc76d2af2\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM108.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM108.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f723f57-1d1f-4edb-a58c-b66384219068\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM108.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM108.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94fcf0fd-f7d3-431d-84a3-6a0e402bfe3d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM109.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d564ed7-1019-4582-b4e5-d8471fa3cc4a\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM109.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67af9996-fc79-4bf3-9469-52c77295d67d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM109.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM109.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3b53489-f5c8-40c6-9ea9-e1d904ab9deb\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM109.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"757beddc-e424-4df0-a3db-955a94c1808d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM111.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0abb56c-236b-4446-8656-75db2b9e2492\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM111.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c47e3cb8-14e4-4089-ac85-62b30d4473ce\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM111.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM111.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aca48404-3447-4aba-8e34-130fcc2ea97c\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM111.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM111.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1602f1e-9fe1-4b0a-8bd2-222e5bfc70bf\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM112.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"274dd744-0cfd-4824-a672-47270a6926f7\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM112.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e53e1b5e-6751-4342-8a36-dd94f9cd7bbc\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM112.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM112.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb5d5de7-997d-4fe1-b92e-bff70039f4e6\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM112.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3bdff783-7d32-426b-8dd4-13448705d6a7\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM114.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69186fef-05dd-46d6-bbed-1dde16ee9154\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM114.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ad2a50b-7e08-40cd-b1c4-b7075d7801a0\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM114.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM114.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b778391a-0db2-4263-817b-036295c7fae7\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM114.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2de9b205-285c-4cad-b759-2ad2f0cd6fb8\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM115.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3d7d6fc-9a11-4849-a23b-e278789be72f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM115.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0549c35b-bfd6-4460-8272-9cf0d8b6d9b4\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM115.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM115.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6935348a-dfb9-4cec-b245-36503e22ae2c\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM115.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM115.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82361299-f006-4f11-9933-75b86212e821\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM117.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM117.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b30f1c6-cb6e-4b50-9027-14f7cffd50d3\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM117.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM117.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c33735cf-5f73-457c-9434-585f707cad06\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM117.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM117.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e29488d7-7dcd-4dc4-8ad5-5ca93e36bb72\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM117.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM117.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"496ab68f-d481-4a6a-b011-24f12eba6762\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM118.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"246d4656-cb1e-4755-af84-dcaa2b973111\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM118.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"478fad1a-c2f9-4742-aee4-9f83a6dc42dc\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM118.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM118.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4db3a136-a002-4df9-b1c9-4c8b2b7f7f0d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM118.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM118.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd8a6b14-e4f0-42c0-9807-f2d2643fe8d3\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM120.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbb5bbce-d466-4aa1-8586-6394a61ee00b\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM120.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0160c4d9-c936-41ac-ad7e-4ffaf78cc9fa\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM120.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM120.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eedf5005-0517-48d9-bcbc-2d1064f0e379\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM120.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f29d12bf-a150-42b4-85cf-f9a0b0334666\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM122.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM122.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0344f78a-0182-485f-a24b-91902b7efce7\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM122.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM122.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ed4f865-4720-4454-8cb1-29136858c5e8\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM122.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM122.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3dfb611-7bb5-4c59-b840-6baf14d833a4\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM122.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM122.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee56b9b2-f5e4-44a9-852e-e3b7ea9fc2ee\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM123.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc8257c0-fd1e-4bda-9446-f2dc9301d3e7\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM123.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM123.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d84d2a5f-70ff-461a-9f30-801a28e05511\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM123.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM123.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"604a796b-bf66-48e1-b609-1a64859241ad\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM123.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM123.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3bc13735-a460-426a-ac72-4abcd15876e0\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM124.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM124.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e1d013b-ac05-4f19-a85f-a4c035d12ca6\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM124.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM124.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cbdf3097-f9a5-4f1b-8f5c-e52fd589a87f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM124.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM124.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cc78f61-1918-43f0-86a1-28311666be6f\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM124.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM124.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65b1fcee-5474-4448-9ae1-71d50230d21d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM125.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"442f6223-a2f2-41ab-baa3-7c89866354fe\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM125.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM125.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d27e426a-3060-4647-8cfc-f60961f87aab\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM125.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM125.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec85020d-d073-4a9a-b4ab-032823cc8ece\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM125.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM125.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f668ecc-47ff-4fa8-82ef-ab33f9feab60\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM126.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9efb2f7-8b9e-4836-82aa-eefc02fb15b4\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM126.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM126.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c315431-5e6d-49e0-b0b2-d9943e75227e\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM126.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM126.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4196f500-16c9-433a-b938-c367f295ef21\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM126.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM126.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf17badd-ae73-4be1-9f4e-d7e72ef189a7\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM128.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM128.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1fd8c9b-fa39-4560-9e6d-990ee47ad46b\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM128.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM128.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4af0c969-af7c-445f-8105-3322978f744d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM128.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM128.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a9e8a5d-e3b7-4954-9e2a-3848c3112354\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM128.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM128.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87d8b260-df04-4f8c-b739-bcb84aeebf35\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM131.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99388146-8a87-49d7-916f-84efd14951a9\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM131.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM131.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c00d57b9-a539-4f76-b74f-65e72129f0fc\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM131.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM131.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"799e1dd8-3fbc-42fe-b506-fb0a4d286ff4\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM131.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM131.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c91bfee0-9e58-4bee-ad8c-caf60ad061b4\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM133.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a434593b-1803-4a34-8b3c-9add902549e9\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM133.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM133.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"925ae55c-a4d3-4065-ace9-eebff7123ca8\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM133.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM133.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7edd2973-67bc-4da3-b1ec-d6855d9b1ea9\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM133.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM133.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"59278f0d-22ca-4caa-b08e-31c34a5096f9\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM143.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM143.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"263231b8-089a-4b31-9cee-0a9c168fcda1\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM143.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM143.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ea7488b-4f24-4eee-8ee8-e95f4f0a80e0\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM143.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM143.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87e7981e-6692-41ba-96c2-9aff906e0b14\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM143.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM143.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"acc3915c-a0c2-4f4f-ba89-86ccc170d4eb\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM149.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM149.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4e5c89a-4fc1-41e4-8dea-01163857a916\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM149.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM149.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"febf8075-d936-42d5-834e-87a061da9efc\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM149.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM149.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"868053d5-5f63-4291-a572-94e7c28c746d\" ] .\n\nns2:bldg6.ZONE.AHU01S.RM149.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU01S.RM149.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cd31a33-963e-402b-be82-c02357d109fe\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM259.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM259.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76e67d3c-3262-4405-8aee-a474737dd642\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM259.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM259.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"12fbeac2-5b73-418a-b407-04a6fcb3216b\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM259.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM259.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8f2a185-8ad2-41ab-8239-ab515900081c\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM259.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM259.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da8be794-b992-4bd9-b7df-97ebdc462ecd\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM266.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM266.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"95b4c239-c3dd-43e5-ae94-39ee6bb82a97\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM266.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM266.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d3337cc-bbf5-4456-88ee-7691c8199ed0\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM266.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM266.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a2508cc-5425-4fe5-8756-360fc36458ce\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM266.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM266.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c61e0381-42e7-45b5-9eba-f27562f40565\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM267.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM267.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"430f1468-a270-4a81-b106-654d8552d54c\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM267.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM267.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd27d7ab-a428-48fc-8e61-0adf9404cad3\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM267.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM267.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b3d9317-ee21-46b8-94c5-70673d8a1c01\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM267.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM267.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"659224a8-e602-48d1-b707-f113e52eafac\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM270.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM270.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c1fd48e-627c-437d-a177-1badebb94fe9\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM270.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM270.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d12c1eff-df60-444f-bc8f-9a568a98600b\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM270.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM270.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06c9ae2f-25e2-4c01-90cf-ebf0ad93e532\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM270.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM270.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dae21dc6-421c-4089-ad2b-999d5a31df03\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM271.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM271.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d6204f0-9720-4771-885b-bde54c03720f\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM271.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM271.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e777e62-762e-4fb9-9cf1-567371501c18\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM271.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM271.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e725e534-853f-47b5-a076-3b7e1f51c50f\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM271.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM271.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"487f92f6-14c3-4a7f-9e49-fe1bf3d1d218\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM272.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM272.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2129ca3e-9567-4ab7-9c3e-057819944e93\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM272.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM272.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8c4d302-026f-44f5-afdb-f3f2e125e2c1\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM272.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM272.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89cb84f7-b7a9-4ee5-bccd-acbe87005f5e\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM272.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM272.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4073de7-7fe0-4a65-a84c-1507b1077071\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM275.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM275.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f399217-dbd9-4375-a7d0-3e818b5a3c72\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM275.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM275.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9409b0c8-d252-4f1d-9955-b72a3da67951\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM275.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM275.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e19ebea-2e24-4eaa-939b-6c51b7bd79ea\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM275.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM275.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9fe62c22-6d3d-4f3c-a4e0-4b85f46bf697\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM276.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM276.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aafc52ea-f143-4682-8eea-a3298c681bf9\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM276.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM276.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0589bc1c-37a9-4690-a06d-8c59eb2baeb1\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM276.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM276.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"442fc61b-257a-4464-bc98-dae3aaa008d1\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM276.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM276.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bab42b68-78c2-4b0e-8139-f784b714de84\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM278.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM278.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5996bf7-388b-4f39-9f2c-959dc578c5d5\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM278.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM278.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f71ac0e8-2752-46f1-b433-5f8d1a59d253\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM278.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM278.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4928631-a0c0-4c36-bb48-131610f749ba\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM278.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM278.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d18088e7-89d6-4308-b8b5-9c22e00a35c1\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM281.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM281.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c9cae50-7372-4d91-b6bb-fd20ed91930f\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM281.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM281.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c19aecc6-1441-4782-ae7d-932950efa957\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM281.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM281.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a32408f-b370-438d-b003-ae4bb6defa12\" ] .\n\nns2:bldg6.ZONE.AHU02N.RM281.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02N.RM281.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e1cde05-48dc-4db9-8548-d155bf168e9e\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM200C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b48876ff-1c2f-4dd1-8236-22b7f2705038\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM200C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60575971-198a-4adc-8c31-f9161c8b5dbd\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM200C.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM200C.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad7d4ee5-5770-4b37-8888-c677ef0378f7\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM200C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM200C.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30996fcc-9d99-4e00-93c7-8d8f5c0cb095\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM201.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d08ee48b-7075-441b-9626-9b2a530e5ee6\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM201.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09008517-17eb-4882-8f76-bea3fb791328\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM201.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM201.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3834f63c-3782-400e-8884-a2f113d1612e\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM201.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM201.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7532c302-7a47-432b-9161-2a99a8218d4b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM203.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM203.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a700cce-b289-4794-b139-2015fb1e14b0\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM203.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM203.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a6627e4-9d7d-49a8-b70c-6dd991344496\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM203.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM203.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd383cb9-b15f-4e36-b9fa-0952cd97cebb\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM203.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM203.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a9579e7-18b1-4b78-804e-121637f50e27\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54be808c-04bb-46b6-8b63-223a758678a7\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM206.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56ebbfb2-2601-4266-8612-a30ed78228d9\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM206.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM206.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc23113c-fdab-499b-92e1-83ef09e17d6a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM206.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"400e3f2f-b0e2-4330-ae58-5aedf7196f63\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM207.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efe9bfb8-959d-47d8-bb42-adea56cb2a26\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM207.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f231824-4060-481e-a980-89bd2d0a85d0\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM207.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM207.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c482feac-6865-4791-b443-4cec29c1dfa7\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM207.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM207.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d66819a-d00d-4c4e-9673-341d98aa5e5e\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM208.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e784ce0-093f-4d2d-9dea-d638ca7a37db\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM208.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3082d574-a8ff-4f7c-b9dd-b8a26fa031b5\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM208.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM208.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"59218a6f-7365-4455-aaf5-613a5f03dfd6\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM208.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a419c5c-390e-4606-914e-3bfb74d9ba22\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM209.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"529a33bf-7416-4f78-b678-82ab3107a51a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM209.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e5cd8c4f-76c4-4f67-b1aa-c43d635431e6\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM209.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM209.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06a3ebf2-52c2-4c00-93c4-e79e99dacee8\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM209.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM209.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32a9a8fd-a80a-44e7-bb18-b677f092646a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM210.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f374a11b-20fd-43c2-94f4-edf4d02f8032\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM210.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"841866c8-4d76-4879-bbfe-62a2ac5c174c\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM210.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM210.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d43e1dd5-be25-470e-8c9a-f711929c2895\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM210.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM210.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4c603e7-50f3-4c9b-84cb-edec65823c40\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM211.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cbbd5c71-f90c-4878-86a0-8a5573a9f622\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM211.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd5fb06c-cd0b-45ef-aae4-cc91aa079d3f\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM211.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM211.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"642540c2-1514-4071-b571-5a3cdea70fc9\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM211.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c44f47d4-89b5-4c40-8fea-6991cfedb08a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM212.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22c878dc-92d9-4029-b1b0-7b27792a0582\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM212.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6503054-038f-4a22-82d5-1ee069019afe\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM212.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM212.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"594343a7-2a11-4d2f-b370-39fc4d91062f\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM212.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM212.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d7973a5-e445-4087-b355-5234afff26cf\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM213.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"849c4c2c-6e4a-422e-ae5e-99dc14cb55b3\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM213.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM213.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6873008c-11ce-44b8-972b-b0bc08f36f83\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM213.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM213.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97a9cfc9-8fa6-4cd6-9df1-f6e8c3ad0fa5\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM213.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM213.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8908416-9c32-41c6-9b76-83e72374b926\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM214.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec360409-6c76-4874-8cd2-9d8e1c670f43\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM214.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3c73ef3-c50f-4243-b2ac-eed5190f6779\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM214.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM214.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a0bd8be-2db4-40e2-98d6-a5b1a0735035\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM214.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM214.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ad94dba-3cf6-4abb-be29-9409ef7cebd4\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM216.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f841f2dd-a038-44dc-b3ba-aeb343a11d54\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM216.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"441e50f0-6bfe-46ae-a100-795edc867f1b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM216.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM216.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5dcdc024-6823-48ab-9169-57a41d281206\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM216.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM216.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f49228d-3cfc-487c-b3bd-c512c8ce4113\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM217.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dcdbcd5a-76c0-4619-bffd-4758501e28a8\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM217.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"022b7ec3-263f-42c4-bc85-4a4ba9cd8f8a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM217.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM217.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7e5f209-9989-4658-b9a0-c63276c6ed76\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM217.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dc4a188-dcab-492f-aea5-544a5e6ad887\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM220.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5f52c1a-71f8-4702-8ba1-9ce00ca1d531\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM220.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM220.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c28fd2d3-2f26-4e82-94b3-ec1dce478a08\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM220.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM220.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a60bf54a-840e-4065-bde3-495d07877aae\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM220.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM220.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1297121-514e-4ae6-b0db-cb60607922d2\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM222.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36cb419b-f829-48f2-9f2a-554e47d16cdd\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM222.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f6663ce-d2d1-4db8-ba46-9a5e2060ae68\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM222.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM222.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7940c3ce-0aa1-4451-8c46-9636bfac085b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM222.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM222.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8ad00b7-aa55-4b89-9314-e27e459f35e9\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM223.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2bde71f-dcd4-4090-a4b9-17cba7b0a441\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM223.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"954a597d-0154-4a84-a5a8-22c81a8df25c\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM223.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM223.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff9c1a8e-056d-4e8f-9153-601062f7bbe4\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM223.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM223.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eae74e0a-e997-47e9-b5a8-09ebf0783960\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM224.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"848fb3dc-f76d-42f7-9577-cc964d9c75ca\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM224.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0600efa9-e684-47cd-b94f-642f4d861e32\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM224.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM224.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c07cc01-8115-4cce-b9f6-d9f5be0cd11d\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM224.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM224.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9aace4c0-0e6f-4ac7-bfea-d3c4125a4897\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM225.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37d966cd-ca96-4032-958a-7fd74abfb524\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM225.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bff5d82d-9c79-4833-a947-fb1b862b4f68\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM225.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM225.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0c67851-fdbf-4273-aee9-57b3d0c98578\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM225.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM225.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82bf3c04-7920-446d-b710-98eec963ab70\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM226.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a5bd157-84d5-43a5-a06a-26015d433051\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM226.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bd24c614-d28a-457e-a7c1-6a7d1eaee5dd\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM226.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM226.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"181a929d-fcba-4788-8697-f3ab76706dae\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM226.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM226.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef06cbdb-74d2-488d-8a3b-f022eb2c6b6e\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM227.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cfb8da14-87e7-4d75-b1da-1fc3d9089f4b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM227.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1836f204-b24b-4af2-8ddd-9ce73ca26af9\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM227.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM227.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec3068d9-c0ba-4f87-9162-df60c512e664\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM227.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM227.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"424b307a-e7c2-43b1-ad72-8e4e9d9abdbf\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM228.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM228.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da0bf8b9-5893-4f74-8cb3-72e02641aec1\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM228.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM228.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"779bb191-cdaa-4a87-9f0a-9f95cd8fa34d\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM228.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM228.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a3cb8f6-bdee-40ce-ac66-ed1634edaec9\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM228.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM228.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"874a0761-ce79-4b69-bf44-c5e7a276d27b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM231.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM231.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38123935-9784-4cc8-a2ec-7de472ef33b5\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM231.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM231.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5ef955a-38dc-456a-9402-b4cf194d375b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM231.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM231.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90765795-cb06-484a-b418-caafff5231f6\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM231.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM231.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d94dd77-6573-4c05-96d7-c87166aea944\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM233.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM233.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e1f0a73-7fb3-4d15-b79e-4b01a627a5a0\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM233.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM233.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"644637a7-cb4b-43c3-bbef-52c1a862f229\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM233.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM233.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c952446-df55-4d62-b0e5-c56d54c865c1\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM233.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM233.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"769a260c-86ee-4a10-b04f-8f8e9957a828\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM239.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM239.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c723d302-8abe-47f9-b118-74fa810e423a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM239.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM239.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4cbf4a6-557e-4bd1-9c06-4e453c038f76\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM239.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM239.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2940a6c3-9030-4ceb-9287-18c795b6bc6a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM239.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM239.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2b1892e-af87-4d40-bac1-714b23d6b19b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM241.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM241.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"074f27cc-9bf9-4508-a887-5c4ab0b7fe72\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM241.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM241.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a5470ae-7e03-4080-959a-64f7f14851c8\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM241.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM241.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38ea1066-3ae0-4b71-ae71-48c650d4170b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM241.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM241.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a5e4722-1e91-40af-bb7e-d1a5d1ad7c10\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM247.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM247.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef1786ac-8ec5-432e-a7d9-d0a0b59ca37d\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM247.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM247.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abc5d541-5114-43f0-83c2-152ba4852b0b\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM247.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM247.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6df99838-2443-4af7-897b-9cfd326a76dd\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM247.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM247.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d3d6a55-f48f-4f8e-9b66-3650f3d7211c\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM249.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM249.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9602e56-29a2-4b77-86a3-08cced8c43fc\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM249.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM249.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c6951c1-ddbd-49a4-bc7f-fc254a0e7be3\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM249.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM249.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e533e26b-b60b-43e1-8b38-213ab8b8b935\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM249.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM249.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96988122-5cd2-4bbc-ae9d-632e497c9e15\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM251.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM251.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f699d0d-a5c6-43f3-9aaa-d053d1f71e93\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM251.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM251.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a542d6ef-9f1e-4579-a5d1-7c866a7ee1e1\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM251.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM251.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72c23b1e-bdec-455f-bd93-e9b1764fc17e\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM251.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM251.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0fad836f-fd62-4342-9b09-b53674f290de\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM253.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM253.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c6f2e9a-2ac0-4634-b17e-bf3ca4ff236a\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM253.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM253.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"95bb5ec1-80af-4578-876a-5a97ac8c3b2e\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM253.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM253.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9cd55b9-34eb-432b-b5fd-4ef81cbf3ccc\" ] .\n\nns2:bldg6.ZONE.AHU02S.RM253.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU02S.RM253.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"448ec1ea-a1f2-48d5-8a53-3c7761b5b6bd\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM353.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM353.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5a91e6d-7fb9-49da-a61b-d13381eb08d4\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM353.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM353.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a56688b6-0e2c-4b4f-909e-ba085de8ed33\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM353.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM353.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d00fb1d2-4430-458b-9254-4ac3cb5a9c71\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM353.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM353.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27a0cbb8-db4d-4151-ab08-3bc2c4bae1bb\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM357.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM357.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5afbe6d7-6462-48ab-9e73-55b31ca820b0\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM357.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM357.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cc5e599-abb8-4d5c-b581-1c1f594d349c\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM357.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM357.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1173bc6d-34fa-4260-807b-a572c408e919\" ],\n        [ ref:hasTimeseriesId \"8410b247-3f3f-4fdc-b4df-26923730d21c\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM357.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM357.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64e47004-59b2-4857-99f3-a8a441ff5360\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM359.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM359.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9306d11a-9fb5-4128-b3ea-75ef2a356557\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM359.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM359.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79289943-2d23-4df1-b881-df0fb4bcbdd1\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM359.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM359.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d66fc5e0-3ca6-44f7-b896-b4666eec38e8\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM359.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM359.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c85116d5-dcdc-4987-916d-63d3a717bdc2\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM369.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM369.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ab56ff0-b81c-4247-9bbc-ec4046b2d312\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM369.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM369.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31404f31-1701-45ec-a350-b6cd100ba0ca\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM369.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM369.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14d5268e-6081-4863-b016-4f676c80e500\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM369.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM369.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"07681077-17c0-42f3-b427-912c404a1e10\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM370.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM370.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be9e492f-6c40-437f-8104-376dc1ea8d8e\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM370.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM370.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19f26ddc-c246-4e80-9119-a272a70e3d50\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM370.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM370.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62734242-be81-47f6-9549-c011e86fcf8f\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM370.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM370.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43be7e49-1b5f-4583-a6a7-b6e15ec4f383\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM371.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM371.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f419837-970c-4460-af44-0bd4eb8fe53e\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM371.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM371.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9193b973-da08-4565-bf12-332c641822b5\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM371.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM371.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df90b427-449c-4ca6-9cb3-ea9ed05d8c45\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM371.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM371.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe0e4327-a7b3-40fe-ab35-977216740f7d\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM372.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM372.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6ff85db-c1d0-473d-b6a2-8d8f4a9f8b94\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM372.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM372.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a63a90e8-4112-4188-8848-644ee6528eef\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM372.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM372.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4d302ff2-0376-42c6-b692-e06104527af9\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM372.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM372.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"802ae19c-4b49-4ccb-8dbc-d1de564fc0e5\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM373.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM373.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2504a94-405b-4a55-bc3c-158da268eaf8\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM373.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM373.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23bc0acc-49fa-491b-b522-5399e91a0e8e\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM373.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM373.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d0de72f-f86e-4385-8a63-3a42c75dfb80\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM373.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM373.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"023756c8-a2f7-46de-b5f4-684c831f1444\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM375.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM375.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3b7283c-af81-45d1-b42c-55e155f3ebde\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM375.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM375.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f865201c-3bd9-4c90-9aa5-5167337b56bc\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM375.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM375.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06d6688d-7d17-4371-86a2-3ab29c018a64\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM375.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM375.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ec16d75-0167-4045-8a15-1d0562ceecb5\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM377.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM377.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c05f88a8-1c8a-4421-b79e-ea8311e5da98\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM377.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM377.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40d7103c-16f9-41df-ba87-7df4e1c45e94\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM377.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM377.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46c5caf9-4900-4fc9-bdb8-4117e95a1e3f\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM377.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM377.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3bd7ed23-9e0d-4e15-afe8-10b731be62fa\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM378.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM378.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6371d5b-a606-48bf-94bb-76f5149661a3\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM378.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM378.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"832fab7e-7e22-4f7c-b85c-bd8471a76a43\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM378.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM378.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b317f1b-2a74-4c22-a353-f9e1e08a5ecf\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM378.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM378.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8039eb2-95f4-42b8-9e6e-272561e007cb\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM380A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM380A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"514c4b58-90cc-4fe7-983f-a610a17d867b\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM380A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM380A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14ad1762-14c1-47b8-9413-2fe3df10d26a\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM380A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM380A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3dba846b-3e19-4742-9fe2-1edd64933db8\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM380A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM380A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f05edf4f-5d26-4f8e-b4ed-05f0750b27bd\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM381.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM381.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2071f51-9abf-4202-9a45-2d27e3da3732\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM381.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM381.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d8e957c-ba99-432e-96ef-5940bb6372f8\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM381.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM381.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e69be9fc-1725-47ed-9b19-fbf9a140d463\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM381.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM381.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4b1a509-d19a-4dba-b932-59080341b028\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM385.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM385.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4b4ce20-591d-488f-804c-c4412b78657d\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM385.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM385.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3027a1e-6ceb-4201-98cb-c6410b596e81\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM385.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM385.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0d3f4e6b-73d8-4492-9543-5ec3e00f4538\" ] .\n\nns2:bldg6.ZONE.AHU03N.RM385.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03N.RM385.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2be9c27b-968e-4ace-b006-093a48bbc1df\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM300C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM300C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c051b849-7654-4b25-bee4-9738a6b5f06b\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM300C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM300C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d267a85f-b8e7-4714-b3c0-57c605e4a492\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM300C.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM300C.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f214a23e-072b-4772-ab10-4dd28d27ced6\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM300C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM300C.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2501b60-ab21-4aed-8d75-4119a67b12d5\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM301A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM301A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc31bdf4-b13b-4afe-a0c6-2299d3d20063\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM301A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM301A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8e73174-3653-4fd5-82e1-6ffa33499849\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM301A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM301A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e238219f-8b39-4e87-990b-f060c717ec0b\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM301A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM301A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"104ecddc-b1e2-4f96-97d5-8bb48e6380ef\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM306.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05162b06-0a95-4ca1-a113-bb63745a4af4\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM306.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e167452-909b-4abc-a0d1-244e6d2b046e\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM306.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM306.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e2ff87c-929c-47d1-bb2f-320e926ab12c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM306.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM306.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e02deea9-b0ef-4351-9cf8-ddf7bd235087\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM308.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM308.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9d68018-6a8c-43ae-8a38-d47e0eff2582\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM308.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM308.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b23550c8-2104-41dc-b311-a320d9df38bb\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM308.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM308.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7482885-6b3e-4fd5-ab75-ed5a11eeeb46\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM308.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM308.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7eeee2f3-49cc-425e-b97f-beeb20bdc17a\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM309.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d38004f5-df29-4deb-a418-8ebd6b7cb79a\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM309.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2014d96-065c-4eb3-a6d0-f2120503f175\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM309.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM309.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c44d9ec-4d5e-49a4-a6b0-f65f53a8145c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM309.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM309.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53709a9f-45f6-4543-8c6e-c0302b499329\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM310.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a1cc3ee-1959-46aa-a86e-e592be905a95\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM310.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85bd1778-ad90-49ff-8c1a-63abbab926fd\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM310.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM310.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a0645d3-41bd-493f-b569-c18a3038be20\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM310.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"072848e6-6345-418c-9010-94479e801121\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM311.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05cfa168-c52e-4b65-a9b5-54ecdd3782fe\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM311.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f19577f6-425b-4845-9933-7854ee1387ef\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM311.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM311.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4635fa1-f73a-48dd-836a-ef1c9e2fde86\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM311.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"621ac41d-076c-470d-a489-1ac1e7b308b6\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM312.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8e336d5-a0b3-44f7-989a-14f8fd340ac4\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM312.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21a15868-b164-4c17-be64-4d727fe2ca1d\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM312.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM312.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f8decdb-bac9-4a3e-ae2c-c4676e1b8edf\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM312.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5409c1f-791d-47ce-aff5-35b23349771c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM314.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9b2de41-3108-4fa8-bd74-a72502384f1c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM314.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a902550-e3af-4ee6-b845-323eaeaf989f\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM314.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM314.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30176b2e-92ce-44b1-8c12-a9a129caa060\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM314.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"285e5d5b-1c06-4cef-bb86-f9d2fe454cd6\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM315.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94b9145a-0052-41fd-b981-54ed736af2b0\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM315.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"793967ed-9443-49aa-a510-078dd619679c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM315.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM315.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c42332b4-d9f4-4f45-8cdf-b5f21d909fd7\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM315.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ef13009-d4bb-4293-a032-10237d1eebd3\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM316.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM316.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46afe96e-6ae8-4111-9502-e20d05291014\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM316.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM316.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7638a067-6e32-4ed4-ab00-c7bacbe81652\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM316.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM316.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c06549c-eed4-4573-93ce-6eccfef5afd7\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM316.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM316.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6acf5980-41b8-4198-b0b3-c8b6e5bd882c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM317.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM317.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"081c6bc4-a751-4c6e-997e-2ca2968ced9a\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM317.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM317.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15bc63dd-6383-4304-939a-064b198acd4d\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM317.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM317.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d8bc14a-1f9a-49bc-904f-9ed799af372f\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM317.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM317.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90da50b4-4bf4-4bdf-8343-8628d877c813\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM320.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM320.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2305cd11-0093-4294-b361-4664987a40d7\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM320.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM320.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5d2f705-15be-4e35-a403-0709bf630b82\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM320.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM320.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7531572-aa55-472b-b4d4-d5cc4873d229\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM320.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM320.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"817c6eeb-1401-44a5-ae2e-274ad7381b81\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM322.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97b30941-f01d-4cda-af2d-6e6383f0bc54\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM322.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ee269e6-51b9-4750-85f7-04bb454bd05b\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM322.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM322.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"80cb57a6-d9dc-4426-90b6-95ca9525e275\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM322.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"84173153-e3f1-4bae-8184-698cee123566\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM323.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM323.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70ea0daf-3190-4171-86f4-b47081b7b8b1\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM323.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM323.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a14f09fd-51cb-4cff-a2a4-8feb77569798\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM323.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM323.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"994be9ce-d419-4479-a601-0fc1dbc0509d\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM323.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM323.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b182f1c9-4771-432e-8585-513a9b5271e8\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM324.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f59f83c8-b9cb-4d9a-9fe3-70c9ebe3dc38\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM324.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1c70abe0-f6b1-4777-9143-c8b4ce9d101c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM324.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM324.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c456335-23e4-43b1-8653-3b06b0b92174\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM324.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"301077ce-c09b-44bb-9735-7ebaef26dbf2\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM325.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c995aaf0-a15f-450e-b8a6-50fa22e4b92c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM325.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7de9d23-03c3-4b5d-b157-597c555a2088\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM325.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM325.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08a9087d-0fb7-4928-b437-e64d66ec4b1e\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM325.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM325.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51a5842d-3920-4bd9-b5f4-6747f718d91c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM326.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a19526b5-9b2d-4354-969c-75e89c25f049\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM326.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1132d96f-bec9-42af-a7ad-d957bed176e3\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM326.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM326.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c25a5ecb-2474-4019-b349-0bad154cd73d\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM326.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9ac8978-c7eb-4a01-91ee-be48f1029332\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM327.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM327.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2f1e769-6086-4949-8afc-d69bc084a11f\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM327.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM327.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2894eedb-ca6c-433d-a7cc-b6bb52ccdca0\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM327.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM327.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b96690b2-3cb9-4c6a-9a08-e2d20f64490c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM327.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM327.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e386fd01-9d62-490b-82f1-94b9581b2388\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM328.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36a12b64-221d-466c-ab43-4ec76779ed99\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM328.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43cdbeda-72f3-4076-bee6-ff74a5b1f0d9\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM328.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM328.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0be39fdf-4f06-4673-b70f-621a5c762a18\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM328.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d579b1b-130b-4627-8124-0c93f2754b83\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9a6c084-0475-461e-9c09-98e2e711caa5\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9b782f3-2a1b-4263-bb8c-615ac508d3f7\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54dc8967-e211-4460-803d-7a552618de95\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM331.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d75e9fc-f63c-4ea9-8d9c-10e69fd41e19\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM333.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c149ec6-7928-434f-a691-581920e312d2\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM333.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de7d1107-b632-4636-8006-833b2c4a8b49\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM333.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM333.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e993471-dec6-43ed-b525-1ed5660c306c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM333.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"206abb30-e3f3-498e-a324-b19acc2ff05a\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM339.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00619d30-9409-4567-a5d5-be6e4ef4bf87\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM339.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f350cd00-45e9-41b8-9c05-f86c2d3a212a\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM339.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM339.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da2ef455-b4aa-434e-9be6-9eb48d4fe30b\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM339.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32750bbd-f90c-4366-a99c-c59353239aa0\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM341.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1aaee73a-311c-4374-9479-02e495a27cdd\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM341.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03ed4b0a-0af6-4f78-89b9-9eb1c2a44545\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM341.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM341.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11e36535-b26e-46b5-b69f-e3e3df4c975b\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM341.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM341.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7f50378-80f0-4e0d-a0e8-7ba42e785605\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM345.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bea6188a-5917-4f64-b77c-cb1eccdf56e7\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM345.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce3e507c-7ba9-4419-b08e-d2757d123421\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM345.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM345.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bfe46f4e-afd5-437d-bc8d-8eb4f95b374e\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM345.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2780b2d0-997e-4251-8ce0-f84f08673204\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2942a1a-731b-46ab-a3a0-19e153805ea3\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c9cd6dc2-7d4a-4dc5-a8e1-b060b6638c95\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e3abf72-2139-4eee-b6dd-3e84d2816ec6\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96603eb0-7d8c-4e88-9221-41b8980c17f0\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM349.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"598a5449-9c6e-4005-8eab-258f40a24ebb\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM349.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70319e1a-5f90-4e21-a120-18f32c11d56e\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM349.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM349.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a056d5a-b3ae-4ea0-b8d4-0b25a858c39a\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM349.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a93cc02-a436-4549-b694-a9f73fbcf709\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM350.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19de5dab-31da-4cba-b57e-fad5b23d9628\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM350.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ac765e9-ac2b-4480-96a7-e5a4b4b2ab8e\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM350.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM350.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"414db84a-2654-4b1e-8746-3e2dc7c90c6c\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM350.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"12656df5-a6ae-4257-b891-e5920b9732f6\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM351.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM351.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9b98c39c-e2f7-4751-9444-fd2625aa75f4\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM351.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM351.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c93dab7-e646-453e-8716-c54fe61498ed\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM351.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM351.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d60f576-68c8-4f64-9efd-2e88d4588221\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM351.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM351.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"002f4c50-0426-4039-b84e-5103345eefd7\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM353.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM353.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cac9625a-679e-4fdf-855a-76a456787838\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM353.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM353.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23d58c3d-89f2-406b-887f-0fdf272952e1\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM353.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM353.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e3c6c5f-5e19-41b7-9b76-362b10c124de\" ] .\n\nns2:bldg6.ZONE.AHU03S.RM353.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg6.ZONE.AHU03S.RM353.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f56f7322-a0b2-4c08-bdea-f419794643ff\" ] .\n\nns2:bldg6X.ZONE.AHU04N.RM4413.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4413.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4419.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4419.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4430.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4430.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4435.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4435.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4435A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4435A.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4440.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4440.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4445.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4445.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4450.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4450.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4455.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4455.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04N.RM4491A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04N.RM4491A.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4400G.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4400G.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4462.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4462.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4463.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4463.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4465.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4465.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4467.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4467.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4469.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4469.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4471.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4471.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU04S.RM4473.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU04S.RM4473.Zone Heating Mode\" .\n\nns2:bldg6X.ZONE.AHU05S.RM5480A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg6X.ZONE.AHU05S.RM5480A.Zone Heating Mode\" .\n\nns2:RM007_room a brick:Room .\n\nns2:RM039_room a brick:Room .\n\nns2:RM100A_room a brick:Room .\n\nns2:RM103_room a brick:Room .\n\nns2:RM107_room a brick:Room .\n\nns2:RM108_room a brick:Room .\n\nns2:RM109_room a brick:Room .\n\nns2:RM111_room a brick:Room .\n\nns2:RM112_room a brick:Room .\n\nns2:RM114_room a brick:Room .\n\nns2:RM115_room a brick:Room .\n\nns2:RM117_room a brick:Room .\n\nns2:RM118_room a brick:Room .\n\nns2:RM120_room a brick:Room .\n\nns2:RM122_room a brick:Room .\n\nns2:RM123_room a brick:Room .\n\nns2:RM124_room a brick:Room .\n\nns2:RM125_room a brick:Room .\n\nns2:RM126_room a brick:Room .\n\nns2:RM128_room a brick:Room .\n\nns2:RM131_room a brick:Room .\n\nns2:RM133_room a brick:Room .\n\nns2:RM143_room a brick:Room .\n\nns2:RM149_room a brick:Room .\n\nns2:RM157_room a brick:Room .\n\nns2:RM159_room a brick:Room .\n\nns2:RM161_room a brick:Room .\n\nns2:RM163A_room a brick:Room .\n\nns2:RM163B_room a brick:Room .\n\nns2:RM163C_room a brick:Room .\n\nns2:RM163E_room a brick:Room .\n\nns2:RM163F-B_room a brick:Room .\n\nns2:RM163F_room a brick:Room .\n\nns2:RM163G_room a brick:Room .\n\nns2:RM163I_room a brick:Room .\n\nns2:RM163J_room a brick:Room .\n\nns2:RM163K-B_room a brick:Room .\n\nns2:RM163K_room a brick:Room .\n\nns2:RM163N-B_room a brick:Room .\n\nns2:RM163N_room a brick:Room .\n\nns2:RM166_room a brick:Room .\n\nns2:RM171_room a brick:Room .\n\nns2:RM172_room a brick:Room .\n\nns2:RM175E_room a brick:Room .\n\nns2:RM175W_room a brick:Room .\n\nns2:RM176_room a brick:Room .\n\nns2:RM184_room a brick:Room .\n\nns2:RM190_room a brick:Room .\n\nns2:RM200C_room a brick:Room .\n\nns2:RM201_room a brick:Room .\n\nns2:RM203_room a brick:Room .\n\nns2:RM206_room a brick:Room .\n\nns2:RM207_room a brick:Room .\n\nns2:RM208_room a brick:Room .\n\nns2:RM209_room a brick:Room .\n\nns2:RM210_room a brick:Room .\n\nns2:RM211_room a brick:Room .\n\nns2:RM212_room a brick:Room .\n\nns2:RM213_room a brick:Room .\n\nns2:RM214_room a brick:Room .\n\nns2:RM216_room a brick:Room .\n\nns2:RM217_room a brick:Room .\n\nns2:RM220_room a brick:Room .\n\nns2:RM222_room a brick:Room .\n\nns2:RM223_room a brick:Room .\n\nns2:RM224_room a brick:Room .\n\nns2:RM225_room a brick:Room .\n\nns2:RM226_room a brick:Room .\n\nns2:RM227_room a brick:Room .\n\nns2:RM228_room a brick:Room .\n\nns2:RM231_room a brick:Room .\n\nns2:RM233_room a brick:Room .\n\nns2:RM239_room a brick:Room .\n\nns2:RM241_room a brick:Room .\n\nns2:RM247_room a brick:Room .\n\nns2:RM249_room a brick:Room .\n\nns2:RM251_room a brick:Room .\n\nns2:RM253_room a brick:Room .\n\nns2:RM259A_room a brick:Room .\n\nns2:RM259_room a brick:Room .\n\nns2:RM266_room a brick:Room .\n\nns2:RM267_room a brick:Room .\n\nns2:RM270_room a brick:Room .\n\nns2:RM271_room a brick:Room .\n\nns2:RM272_room a brick:Room .\n\nns2:RM275_room a brick:Room .\n\nns2:RM276_room a brick:Room .\n\nns2:RM278_room a brick:Room .\n\nns2:RM281_room a brick:Room .\n\nns2:RM300C_room a brick:Room .\n\nns2:RM301A_room a brick:Room .\n\nns2:RM306_room a brick:Room .\n\nns2:RM308_room a brick:Room .\n\nns2:RM309_room a brick:Room .\n\nns2:RM310_room a brick:Room .\n\nns2:RM311_room a brick:Room .\n\nns2:RM312_room a brick:Room .\n\nns2:RM314_room a brick:Room .\n\nns2:RM315_room a brick:Room .\n\nns2:RM316_room a brick:Room .\n\nns2:RM317_room a brick:Room .\n\nns2:RM320_room a brick:Room .\n\nns2:RM322_room a brick:Room .\n\nns2:RM323_room a brick:Room .\n\nns2:RM324_room a brick:Room .\n\nns2:RM325_room a brick:Room .\n\nns2:RM326_room a brick:Room .\n\nns2:RM327_room a brick:Room .\n\nns2:RM328_room a brick:Room .\n\nns2:RM331_room a brick:Room .\n\nns2:RM333_room a brick:Room .\n\nns2:RM339_room a brick:Room .\n\nns2:RM341_room a brick:Room .\n\nns2:RM345_room a brick:Room .\n\nns2:RM347_room a brick:Room .\n\nns2:RM349_room a brick:Room .\n\nns2:RM350_room a brick:Room .\n\nns2:RM351_room a brick:Room .\n\nns2:RM353_room a brick:Room .\n\nns2:RM357_room a brick:Room .\n\nns2:RM359_room a brick:Room .\n\nns2:RM369_room a brick:Room .\n\nns2:RM370_room a brick:Room .\n\nns2:RM371_room a brick:Room .\n\nns2:RM372_room a brick:Room .\n\nns2:RM373_room a brick:Room .\n\nns2:RM375_room a brick:Room .\n\nns2:RM377_room a brick:Room .\n\nns2:RM378_room a brick:Room .\n\nns2:RM380A_room a brick:Room .\n\nns2:RM381_room a brick:Room .\n\nns2:RM385_room a brick:Room .\n\nns2:VAVRM123 a brick:VAV ;\n    brick:feeds ns2:RM123 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH1S.RM123.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM123.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM123.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM123.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM123.Zone_Supply_Air_Temp .\n\nns2:VAVRM125 a brick:VAV ;\n    brick:feeds ns2:RM125 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH1S.RM125.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM125.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM125.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM125.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM125.Zone_Supply_Air_Temp .\n\nns2:VAVRM143 a brick:VAV ;\n    brick:feeds ns2:RM143 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH1S.RM143.FAN,\n        ns2:bldg6.ZONE.AH1S.RM143.VLV_2_COMD,\n        ns2:bldg6.ZONE.AHU01S.RM143.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM143.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM143.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM143.Zone_Supply_Air_Temp .\n\nns2:VAVRM149 a brick:VAV ;\n    brick:feeds ns2:RM149 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH1S.RM149.FAN,\n        ns2:bldg6.ZONE.AH1S.RM149.VLV_2_COMD,\n        ns2:bldg6.ZONE.AHU01S.RM149.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU01S.RM149.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU01S.RM149.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU01S.RM149.Zone_Supply_Air_Temp .\n\nns2:VAVRM209 a brick:VAV ;\n    brick:feeds ns2:RM209 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH2S.RM209.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM209.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM209.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM209.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM209.Zone_Supply_Air_Temp .\n\nns2:VAVRM225 a brick:VAV ;\n    brick:feeds ns2:RM225 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH2S.RM225.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM225.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM225.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM225.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM225.Zone_Supply_Air_Temp .\n\nns2:VAVRM251 a brick:VAV ;\n    brick:feeds ns2:RM251 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH2S.RM251.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM251.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02S.RM251.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02S.RM251.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02S.RM251.Zone_Supply_Air_Temp .\n\nns2:VAVRM259 a brick:VAV ;\n    brick:feeds ns2:RM259 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH2N.RM259.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM259.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM259.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM259.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM259.Zone_Supply_Air_Temp .\n\nns2:VAVRM270 a brick:VAV ;\n    brick:feeds ns2:RM270 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH2N.RM270.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM270.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU02N.RM270.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU02N.RM270.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU02N.RM270.Zone_Supply_Air_Temp .\n\nns2:VAVRM315 a brick:VAV ;\n    brick:feeds ns2:RM315 ;\n    brick:hasPoint ns2:bldg6.ZONE.AH3S.RM315.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM315.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM315.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM315.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM315.Zone_Supply_Air_Temp .\n\nns2:VAVRM353 a brick:VAV ;\n    brick:feeds ns2:RM353 ;\n    brick:hasPoint ns2:bldg6.ZONE.AHU03N.RM353.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03N.RM353.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03N.RM353.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03N.RM353.Zone_Supply_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM353.Zone_Air_Temp,\n        ns2:bldg6.ZONE.AHU03S.RM353.Zone_Air_Temp_Setpoint,\n        ns2:bldg6.ZONE.AHU03S.RM353.Zone_Reheat_Valve_Command,\n        ns2:bldg6.ZONE.AHU03S.RM353.Zone_Supply_Air_Temp .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg6.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg6.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg6.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg6.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg6.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg6.CHW.ECONOMIZER,\n        ns2:bldg6.CHW.Enable,\n        ns2:bldg6.CHW.LOOP_DP,\n        ns2:bldg6.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg6.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,\n        ns2:bldg6.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg6.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg6.CHW.OA_ENABLE,\n        ns2:bldg6.CHW.Outside_Air_Temp,\n        ns2:bldg6.CHW.Pump1_SPEED,\n        ns4:Stop,\n        ns2:bldg6.CHW.Pump2_SPEED,\n        ns5:Stop .\n\n",
    "output": "This building is categorized as a medium office, with a total floor area of approximately 130149 square feet spanning 4 floors. The HVAC system comprises 16 air handling units (AHUs), including 0 variable air volume (VAV) units and 11 constant volume (CV) units. The system includes 10 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.; Optimize cooling coil operation during low-load periods.; Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.; Optimize HVAC scheduling to match occupancy levels.; Upgrade BAS to improve zoning and control.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
}