{
    "instruction": "Analyze the Brick model described in ./files\\bldg9.ttl",
    "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg9#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg9#bldg9.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg9#bldg9.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1200,\n        ns2:VAVRM1200_MIX,\n        ns2:VAVRM1204,\n        ns2:VAVRM1204_MIX,\n        ns2:VAVRM1211,\n        ns2:VAVRM1211_MIX,\n        ns2:VAVRM1212,\n        ns2:VAVRM1212_MIX,\n        ns2:VAVRM1217,\n        ns2:VAVRM1217_MIX,\n        ns2:VAVRM1224,\n        ns2:VAVRM1224_MIX,\n        ns2:VAVRM1225,\n        ns2:VAVRM1225_MIX,\n        ns2:VAVRM1226,\n        ns2:VAVRM1226_MIX,\n        ns2:VAVRM1227,\n        ns2:VAVRM1227_MIX,\n        ns2:VAVRM2205,\n        ns2:VAVRM2205_MIX,\n        ns2:VAVRM2211,\n        ns2:VAVRM2211_MIX,\n        ns2:VAVRM2217,\n        ns2:VAVRM2217_MIX,\n        ns2:VAVRM2222,\n        ns2:VAVRM2222_MIX,\n        ns2:VAVRM2224,\n        ns2:VAVRM2224_MIX,\n        ns2:VAVRM2240,\n        ns2:VAVRM2240_MIX,\n        ns2:VAVRM2244,\n        ns2:VAVRM2244_MIX,\n        ns2:VAVRM2250,\n        ns2:VAVRM2250_MIX,\n        ns2:VAVRM2254,\n        ns2:VAVRM2254_MIX,\n        ns2:VAVRM2258,\n        ns2:VAVRM2258_MIX,\n        ns2:VAVRM2261,\n        ns2:VAVRM2261_MIX,\n        ns2:VAVRM2262,\n        ns2:VAVRM2262_MIX,\n        ns2:VAVRM2263,\n        ns2:VAVRM2263_MIX,\n        ns2:VAVRM3201,\n        ns2:VAVRM3201_MIX,\n        ns2:VAVRM3204,\n        ns2:VAVRM3204_MIX,\n        ns2:VAVRM3216,\n        ns2:VAVRM3216_MIX,\n        ns2:VAVRM3218,\n        ns2:VAVRM3218_MIX,\n        ns2:VAVRM3220,\n        ns2:VAVRM3220_MIX,\n        ns2:VAVRM3230,\n        ns2:VAVRM3230_MIX ;\n    brick:hasPoint ns2:bldg9.AHU.AHU01.CCV,\n        ns2:bldg9.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg9.AHU.AHU01.Mixed_Air_Temp,\n        ns2:bldg9.AHU.AHU01.Mode,\n        ns2:bldg9.AHU.AHU01.Outside_Air_Temp,\n        ns2:bldg9.AHU.AHU01.Return_Air_Temp,\n        ns2:bldg9.AHU.AHU01.Supply_Air_Pressure,\n        ns2:bldg9.AHU.AHU01.Supply_Air_Temp,\n        ns2:bldg9.AHU.AHU01.Supply_Air_Temp_Setpoint,\n        ns2:bldg9.AHU.AHU01.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1100,\n        ns2:VAVRM1100A,\n        ns2:VAVRM1100A_MIX,\n        ns2:VAVRM1100B,\n        ns2:VAVRM1100B_MIX,\n        ns2:VAVRM1100_MIX,\n        ns2:VAVRM1112,\n        ns2:VAVRM1112_MIX,\n        ns2:VAVRM1114,\n        ns2:VAVRM1114_MIX,\n        ns2:VAVRM1116,\n        ns2:VAVRM1116_MIX,\n        ns2:VAVRM1118,\n        ns2:VAVRM1118_MIX,\n        ns2:VAVRM1120,\n        ns2:VAVRM1120_MIX,\n        ns2:VAVRM1121,\n        ns2:VAVRM1121_MIX,\n        ns2:VAVRM1126,\n        ns2:VAVRM1126_MIX,\n        ns2:VAVRM1127,\n        ns2:VAVRM1127_MIX,\n        ns2:VAVRM2100A,\n        ns2:VAVRM2100A_MIX,\n        ns2:VAVRM2101,\n        ns2:VAVRM2101_MIX,\n        ns2:VAVRM2108,\n        ns2:VAVRM2108_MIX,\n        ns2:VAVRM2110,\n        ns2:VAVRM2110_MIX,\n        ns2:VAVRM2115,\n        ns2:VAVRM2115_MIX,\n        ns2:VAVRM2116,\n        ns2:VAVRM2116_MIX,\n        ns2:VAVRM2118,\n        ns2:VAVRM2118_MIX,\n        ns2:VAVRM2123,\n        ns2:VAVRM2123_MIX,\n        ns2:VAVRM2124,\n        ns2:VAVRM2124_MIX,\n        ns2:VAVRM2128,\n        ns2:VAVRM2128B,\n        ns2:VAVRM2128B_MIX,\n        ns2:VAVRM2128D,\n        ns2:VAVRM2128D_MIX,\n        ns2:VAVRM2128_MIX,\n        ns2:VAVRM300B,\n        ns2:VAVRM300B_MIX,\n        ns2:VAVRM3100,\n        ns2:VAVRM3100_MIX,\n        ns2:VAVRM3104,\n        ns2:VAVRM3104_MIX,\n        ns2:VAVRM3105,\n        ns2:VAVRM3106,\n        ns2:VAVRM3106_MIX,\n        ns2:VAVRM3109,\n        ns2:VAVRM3109_MIX,\n        ns2:VAVRM3112,\n        ns2:VAVRM3112_MIX,\n        ns2:VAVRM3114,\n        ns2:VAVRM3114_MIX,\n        ns2:VAVRM3128,\n        ns2:VAVRM3128_MIX,\n        ns2:VAVRM3134,\n        ns2:VAVRM3134_MIX,\n        ns2:VAVRM3135,\n        ns2:VAVRM3135_MIX,\n        ns2:VAVRM3138,\n        ns2:VAVRM3138_MIX,\n        ns2:VAVRM3139 ;\n    brick:hasPoint ns2:bldg9.AHU.AHU02.CCV,\n        ns2:bldg9.AHU.AHU02.Cooling_Valve_Output,\n        ns2:bldg9.AHU.AHU02.Mixed_Air_Temp,\n        ns2:bldg9.AHU.AHU02.Mode,\n        ns2:bldg9.AHU.AHU02.Outside_Air_Temp,\n        ns2:bldg9.AHU.AHU02.Return_Air_Temp,\n        ns2:bldg9.AHU.AHU02.Supply_Air_Pressure,\n        ns2:bldg9.AHU.AHU02.Supply_Air_Temp,\n        ns2:bldg9.AHU.AHU02.Supply_Air_Temp_Setpoint,\n        ns2:bldg9.AHU.AHU02.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg9 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"47050^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:damperVAVRM1100 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1100 .\n\nns2:damperVAVRM1100A a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1100A .\n\nns2:damperVAVRM1100B a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100B.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1100B .\n\nns2:damperVAVRM1112 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1112.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1112 .\n\nns2:damperVAVRM1114 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1114.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1114 .\n\nns2:damperVAVRM1116 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1116.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1116 .\n\nns2:damperVAVRM1118 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1118.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1118 .\n\nns2:damperVAVRM1120 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1120.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1120 .\n\nns2:damperVAVRM1121 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1121.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1121 .\n\nns2:damperVAVRM1126 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1126.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1126 .\n\nns2:damperVAVRM1127 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1127.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1127 .\n\nns2:damperVAVRM1200 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1200.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200 .\n\nns2:damperVAVRM1204 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1204 .\n\nns2:damperVAVRM1211 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1211.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1211 .\n\nns2:damperVAVRM1212 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1212.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1212 .\n\nns2:damperVAVRM1217 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1217.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1217 .\n\nns2:damperVAVRM1224 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1224.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1224 .\n\nns2:damperVAVRM1225 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1225.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1225 .\n\nns2:damperVAVRM1226 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1226.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1226 .\n\nns2:damperVAVRM1227 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1227.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1227 .\n\nns2:damperVAVRM2100A a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2100A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2100A .\n\nns2:damperVAVRM2101 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2101.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2101 .\n\nns2:damperVAVRM2108 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2108.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2108 .\n\nns2:damperVAVRM2110 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2110.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2110 .\n\nns2:damperVAVRM2115 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2115.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2115 .\n\nns2:damperVAVRM2116 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2116.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2116 .\n\nns2:damperVAVRM2118 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2118.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2118 .\n\nns2:damperVAVRM2123 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2123.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2123 .\n\nns2:damperVAVRM2124 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2124.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2124 .\n\nns2:damperVAVRM2128 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2128 .\n\nns2:damperVAVRM2128B a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128B.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2128B .\n\nns2:damperVAVRM2128D a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128D.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2128D .\n\nns2:damperVAVRM2205 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2205.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2205 .\n\nns2:damperVAVRM2211 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2211.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2211 .\n\nns2:damperVAVRM2217 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2217.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2217 .\n\nns2:damperVAVRM2222 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2222.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2222 .\n\nns2:damperVAVRM2224 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2224.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2224 .\n\nns2:damperVAVRM2240 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2240.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2240 .\n\nns2:damperVAVRM2244 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2244.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2244 .\n\nns2:damperVAVRM2250 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2250.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2250 .\n\nns2:damperVAVRM2254 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2254.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2254 .\n\nns2:damperVAVRM2258 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2258.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2258 .\n\nns2:damperVAVRM2261 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2261.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2261 .\n\nns2:damperVAVRM2262 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2262.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2262 .\n\nns2:damperVAVRM2263 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2263.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2263 .\n\nns2:damperVAVRM300B a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM300B.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM300B .\n\nns2:damperVAVRM3100 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3100.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3100 .\n\nns2:damperVAVRM3104 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3104.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3104 .\n\nns2:damperVAVRM3106 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3106.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3106 .\n\nns2:damperVAVRM3109 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3109.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3109 .\n\nns2:damperVAVRM3112 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3112.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3112 .\n\nns2:damperVAVRM3114 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3114.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3114 .\n\nns2:damperVAVRM3128 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3128.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3128 .\n\nns2:damperVAVRM3134 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3134.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3134 .\n\nns2:damperVAVRM3135 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3135.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3135 .\n\nns2:damperVAVRM3138 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3138.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3138 .\n\nns2:damperVAVRM3201 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3201.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3201 .\n\nns2:damperVAVRM3204 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3204 .\n\nns2:damperVAVRM3216 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3216.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3216 .\n\nns2:damperVAVRM3218 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3218.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3218 .\n\nns2:damperVAVRM3220 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3220.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3220 .\n\nns2:damperVAVRM3230 a brick:Damper ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3230.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3230 .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1100A_MIX_room,\n        ns2:RM1100A_room,\n        ns2:RM1100B_MIX_room,\n        ns2:RM1100B_room,\n        ns2:RM1100_MIX_room,\n        ns2:RM1100_room,\n        ns2:RM1112_MIX_room,\n        ns2:RM1112_room,\n        ns2:RM1114_MIX_room,\n        ns2:RM1114_room,\n        ns2:RM1116_MIX_room,\n        ns2:RM1116_room,\n        ns2:RM1118_MIX_room,\n        ns2:RM1118_room,\n        ns2:RM1120_MIX_room,\n        ns2:RM1120_room,\n        ns2:RM1121_MIX_room,\n        ns2:RM1121_room,\n        ns2:RM1126_MIX_room,\n        ns2:RM1126_room,\n        ns2:RM1127_MIX_room,\n        ns2:RM1127_room,\n        ns2:RM1200_MIX_room,\n        ns2:RM1200_room,\n        ns2:RM1204_MIX_room,\n        ns2:RM1204_room,\n        ns2:RM1211_MIX_room,\n        ns2:RM1211_room,\n        ns2:RM1212_MIX_room,\n        ns2:RM1212_room,\n        ns2:RM1217_MIX_room,\n        ns2:RM1217_room,\n        ns2:RM1224_MIX_room,\n        ns2:RM1224_room,\n        ns2:RM1225_MIX_room,\n        ns2:RM1225_room,\n        ns2:RM1226_MIX_room,\n        ns2:RM1226_room,\n        ns2:RM1227_MIX_room,\n        ns2:RM1227_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM2100A_MIX_room,\n        ns2:RM2100A_room,\n        ns2:RM2101_MIX_room,\n        ns2:RM2101_room,\n        ns2:RM2108_MIX_room,\n        ns2:RM2108_room,\n        ns2:RM2110_MIX_room,\n        ns2:RM2110_room,\n        ns2:RM2115_MIX_room,\n        ns2:RM2115_room,\n        ns2:RM2116_MIX_room,\n        ns2:RM2116_room,\n        ns2:RM2118_MIX_room,\n        ns2:RM2118_room,\n        ns2:RM2123_MIX_room,\n        ns2:RM2123_room,\n        ns2:RM2124_MIX_room,\n        ns2:RM2124_room,\n        ns2:RM2128B_MIX_room,\n        ns2:RM2128B_room,\n        ns2:RM2128D_MIX_room,\n        ns2:RM2128D_room,\n        ns2:RM2128_MIX_room,\n        ns2:RM2128_room,\n        ns2:RM2205_MIX_room,\n        ns2:RM2205_room,\n        ns2:RM2211_MIX_room,\n        ns2:RM2211_room,\n        ns2:RM2217_MIX_room,\n        ns2:RM2217_room,\n        ns2:RM2222_MIX_room,\n        ns2:RM2222_room,\n        ns2:RM2224_MIX_room,\n        ns2:RM2224_room,\n        ns2:RM2240_MIX_room,\n        ns2:RM2240_room,\n        ns2:RM2244_MIX_room,\n        ns2:RM2244_room,\n        ns2:RM2250_MIX_room,\n        ns2:RM2250_room,\n        ns2:RM2254_MIX_room,\n        ns2:RM2254_room,\n        ns2:RM2258_MIX_room,\n        ns2:RM2258_room,\n        ns2:RM2261_MIX_room,\n        ns2:RM2261_room,\n        ns2:RM2262_MIX_room,\n        ns2:RM2262_room,\n        ns2:RM2263_MIX_room,\n        ns2:RM2263_room .\n\nns2:floor3 a brick:Floor ;\n    brick:hasPart ns2:RM300B_MIX_room,\n        ns2:RM300B_room,\n        ns2:RM3100_MIX_room,\n        ns2:RM3100_room,\n        ns2:RM3104_MIX_room,\n        ns2:RM3104_room,\n        ns2:RM3105_room,\n        ns2:RM3106_MIX_room,\n        ns2:RM3106_room,\n        ns2:RM3109_MIX_room,\n        ns2:RM3109_room,\n        ns2:RM3112_MIX_room,\n        ns2:RM3112_room,\n        ns2:RM3114_MIX_room,\n        ns2:RM3114_room,\n        ns2:RM3128_MIX_room,\n        ns2:RM3128_room,\n        ns2:RM3134_MIX_room,\n        ns2:RM3134_room,\n        ns2:RM3135_MIX_room,\n        ns2:RM3135_room,\n        ns2:RM3138_MIX_room,\n        ns2:RM3138_room,\n        ns2:RM3139_room,\n        ns2:RM3201_MIX_room,\n        ns2:RM3201_room,\n        ns2:RM3204_MIX_room,\n        ns2:RM3204_room,\n        ns2:RM3216_MIX_room,\n        ns2:RM3216_room,\n        ns2:RM3218_MIX_room,\n        ns2:RM3218_room,\n        ns2:RM3220_MIX_room,\n        ns2:RM3220_room,\n        ns2:RM3230_MIX_room,\n        ns2:RM3230_room .\n\n<urn:bldg9> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg9\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM1100 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100_room .\n\nns2:RM1100A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100A_room .\n\nns2:RM1100A_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100A_MIX_room .\n\nns2:RM1100B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100B_room .\n\nns2:RM1100B_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100B_MIX_room .\n\nns2:RM1100_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100_MIX_room .\n\nns2:RM1112 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1112_room .\n\nns2:RM1112_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1112_MIX_room .\n\nns2:RM1114 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1114_room .\n\nns2:RM1114_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1114_MIX_room .\n\nns2:RM1116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1116_room .\n\nns2:RM1116_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1116_MIX_room .\n\nns2:RM1118 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1118_room .\n\nns2:RM1118_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1118_MIX_room .\n\nns2:RM1120 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1120_room .\n\nns2:RM1120_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1120_MIX_room .\n\nns2:RM1121 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1121_room .\n\nns2:RM1121_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1121_MIX_room .\n\nns2:RM1126 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1126_room .\n\nns2:RM1126_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1126_MIX_room .\n\nns2:RM1127 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1127_room .\n\nns2:RM1127_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1127_MIX_room .\n\nns2:RM1200 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200_room .\n\nns2:RM1200_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200_MIX_room .\n\nns2:RM1204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1204_room .\n\nns2:RM1204_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1204_MIX_room .\n\nns2:RM1211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1211_room .\n\nns2:RM1211_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1211_MIX_room .\n\nns2:RM1212 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1212_room .\n\nns2:RM1212_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1212_MIX_room .\n\nns2:RM1217 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1217_room .\n\nns2:RM1217_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1217_MIX_room .\n\nns2:RM1224 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1224_room .\n\nns2:RM1224_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1224_MIX_room .\n\nns2:RM1225 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1225_room .\n\nns2:RM1225_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1225_MIX_room .\n\nns2:RM1226 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1226_room .\n\nns2:RM1226_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1226_MIX_room .\n\nns2:RM1227 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1227_room .\n\nns2:RM1227_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1227_MIX_room .\n\nns2:RM2100A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2100A_room .\n\nns2:RM2100A_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2100A_MIX_room .\n\nns2:RM2101 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2101_room .\n\nns2:RM2101_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2101_MIX_room .\n\nns2:RM2108 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2108_room .\n\nns2:RM2108_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2108_MIX_room .\n\nns2:RM2110 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2110_room .\n\nns2:RM2110_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2110_MIX_room .\n\nns2:RM2115 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2115_room .\n\nns2:RM2115_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2115_MIX_room .\n\nns2:RM2116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2116_room .\n\nns2:RM2116_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2116_MIX_room .\n\nns2:RM2118 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2118_room .\n\nns2:RM2118_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2118_MIX_room .\n\nns2:RM2123 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2123_room .\n\nns2:RM2123_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2123_MIX_room .\n\nns2:RM2124 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2124_room .\n\nns2:RM2124_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2124_MIX_room .\n\nns2:RM2128 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2128_room .\n\nns2:RM2128B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2128B_room .\n\nns2:RM2128B_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2128B_MIX_room .\n\nns2:RM2128D a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2128D_room .\n\nns2:RM2128D_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2128D_MIX_room .\n\nns2:RM2128_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2128_MIX_room .\n\nns2:RM2205 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2205_room .\n\nns2:RM2205_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2205_MIX_room .\n\nns2:RM2211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2211_room .\n\nns2:RM2211_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2211_MIX_room .\n\nns2:RM2217 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2217_room .\n\nns2:RM2217_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2217_MIX_room .\n\nns2:RM2222 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2222_room .\n\nns2:RM2222_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2222_MIX_room .\n\nns2:RM2224 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2224_room .\n\nns2:RM2224_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2224_MIX_room .\n\nns2:RM2240 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2240_room .\n\nns2:RM2240_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2240_MIX_room .\n\nns2:RM2244 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2244_room .\n\nns2:RM2244_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2244_MIX_room .\n\nns2:RM2250 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2250_room .\n\nns2:RM2250_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2250_MIX_room .\n\nns2:RM2254 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2254_room .\n\nns2:RM2254_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2254_MIX_room .\n\nns2:RM2258 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2258_room .\n\nns2:RM2258_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2258_MIX_room .\n\nns2:RM2261 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2261_room .\n\nns2:RM2261_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2261_MIX_room .\n\nns2:RM2262 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2262_room .\n\nns2:RM2262_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2262_MIX_room .\n\nns2:RM2263 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2263_room .\n\nns2:RM2263_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2263_MIX_room .\n\nns2:RM300B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM300B_room .\n\nns2:RM300B_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM300B_MIX_room .\n\nns2:RM3100 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3100_room .\n\nns2:RM3100_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3100_MIX_room .\n\nns2:RM3104 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3104_room .\n\nns2:RM3104_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3104_MIX_room .\n\nns2:RM3105 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3105_room .\n\nns2:RM3106 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3106_room .\n\nns2:RM3106_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3106_MIX_room .\n\nns2:RM3109 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3109_room .\n\nns2:RM3109_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3109_MIX_room .\n\nns2:RM3112 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3112_room .\n\nns2:RM3112_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3112_MIX_room .\n\nns2:RM3114 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3114_room .\n\nns2:RM3114_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3114_MIX_room .\n\nns2:RM3128 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3128_room .\n\nns2:RM3128_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3128_MIX_room .\n\nns2:RM3134 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3134_room .\n\nns2:RM3134_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3134_MIX_room .\n\nns2:RM3135 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3135_room .\n\nns2:RM3135_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3135_MIX_room .\n\nns2:RM3138 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3138_room .\n\nns2:RM3138_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3138_MIX_room .\n\nns2:RM3139 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3139_room .\n\nns2:RM3201 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3201_room .\n\nns2:RM3201_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3201_MIX_room .\n\nns2:RM3204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3204_room .\n\nns2:RM3204_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3204_MIX_room .\n\nns2:RM3216 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3216_room .\n\nns2:RM3216_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3216_MIX_room .\n\nns2:RM3218 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3218_room .\n\nns2:RM3218_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3218_MIX_room .\n\nns2:RM3220 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3220_room .\n\nns2:RM3220_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3220_MIX_room .\n\nns2:RM3230 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3230_room .\n\nns2:RM3230_MIX a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3230_MIX_room .\n\nns2:VAVRM1100A_MIX a brick:VAV ;\n    brick:feeds ns2:RM1100A_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100A_MIX.Zone_Air_Temp .\n\nns2:VAVRM1100B_MIX a brick:VAV ;\n    brick:feeds ns2:RM1100B_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100B_MIX.Zone_Air_Temp .\n\nns2:VAVRM1100_MIX a brick:VAV ;\n    brick:feeds ns2:RM1100_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100_MIX.Zone_Air_Temp .\n\nns2:VAVRM1112_MIX a brick:VAV ;\n    brick:feeds ns2:RM1112_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1112_MIX.Zone_Air_Temp .\n\nns2:VAVRM1114_MIX a brick:VAV ;\n    brick:feeds ns2:RM1114_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1114_MIX.Zone_Air_Temp .\n\nns2:VAVRM1116_MIX a brick:VAV ;\n    brick:feeds ns2:RM1116_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1116_MIX.Zone_Air_Temp .\n\nns2:VAVRM1118_MIX a brick:VAV ;\n    brick:feeds ns2:RM1118_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1118_MIX.Zone_Air_Temp .\n\nns2:VAVRM1120_MIX a brick:VAV ;\n    brick:feeds ns2:RM1120_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1120_MIX.Zone_Air_Temp .\n\nns2:VAVRM1121_MIX a brick:VAV ;\n    brick:feeds ns2:RM1121_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1121_MIX.Zone_Air_Temp .\n\nns2:VAVRM1126_MIX a brick:VAV ;\n    brick:feeds ns2:RM1126_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1126_MIX.Zone_Air_Temp .\n\nns2:VAVRM1127_MIX a brick:VAV ;\n    brick:feeds ns2:RM1127_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1127_MIX.Zone_Air_Temp .\n\nns2:VAVRM1200_MIX a brick:VAV ;\n    brick:feeds ns2:RM1200_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp .\n\nns2:VAVRM1204_MIX a brick:VAV ;\n    brick:feeds ns2:RM1204_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1204_MIX.Zone_Air_Temp .\n\nns2:VAVRM1211_MIX a brick:VAV ;\n    brick:feeds ns2:RM1211_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp .\n\nns2:VAVRM1212_MIX a brick:VAV ;\n    brick:feeds ns2:RM1212_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1212_MIX.Zone_Air_Temp .\n\nns2:VAVRM1217_MIX a brick:VAV ;\n    brick:feeds ns2:RM1217_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1217_MIX.Zone_Air_Temp .\n\nns2:VAVRM1224_MIX a brick:VAV ;\n    brick:feeds ns2:RM1224_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1224_MIX.Zone_Air_Temp .\n\nns2:VAVRM1225_MIX a brick:VAV ;\n    brick:feeds ns2:RM1225_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1225_MIX.Zone_Air_Temp .\n\nns2:VAVRM1226_MIX a brick:VAV ;\n    brick:feeds ns2:RM1226_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1226_MIX.Zone_Air_Temp .\n\nns2:VAVRM1227_MIX a brick:VAV ;\n    brick:feeds ns2:RM1227_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1227_MIX.Zone_Air_Temp .\n\nns2:VAVRM2100A_MIX a brick:VAV ;\n    brick:feeds ns2:RM2100A_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2100A_MIX.Zone_Air_Temp .\n\nns2:VAVRM2101_MIX a brick:VAV ;\n    brick:feeds ns2:RM2101_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2101_MIX.Zone_Air_Temp .\n\nns2:VAVRM2108_MIX a brick:VAV ;\n    brick:feeds ns2:RM2108_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2108_MIX.Zone_Air_Temp .\n\nns2:VAVRM2110_MIX a brick:VAV ;\n    brick:feeds ns2:RM2110_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2110_MIX.Zone_Air_Temp .\n\nns2:VAVRM2115_MIX a brick:VAV ;\n    brick:feeds ns2:RM2115_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2115_MIX.Zone_Air_Temp .\n\nns2:VAVRM2116_MIX a brick:VAV ;\n    brick:feeds ns2:RM2116_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2116_MIX.Zone_Air_Temp .\n\nns2:VAVRM2118_MIX a brick:VAV ;\n    brick:feeds ns2:RM2118_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2118_MIX.Zone_Air_Temp .\n\nns2:VAVRM2123_MIX a brick:VAV ;\n    brick:feeds ns2:RM2123_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2123_MIX.Zone_Air_Temp .\n\nns2:VAVRM2124_MIX a brick:VAV ;\n    brick:feeds ns2:RM2124_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2124_MIX.Zone_Air_Temp .\n\nns2:VAVRM2128B_MIX a brick:VAV ;\n    brick:feeds ns2:RM2128B_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128B_MIX.Zone_Air_Temp .\n\nns2:VAVRM2128D_MIX a brick:VAV ;\n    brick:feeds ns2:RM2128D_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128D_MIX.Zone_Air_Temp .\n\nns2:VAVRM2128_MIX a brick:VAV ;\n    brick:feeds ns2:RM2128_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128_MIX.Zone_Air_Temp .\n\nns2:VAVRM2205_MIX a brick:VAV ;\n    brick:feeds ns2:RM2205_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2205_MIX.Zone_Air_Temp .\n\nns2:VAVRM2211_MIX a brick:VAV ;\n    brick:feeds ns2:RM2211_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2211_MIX.Zone_Air_Temp .\n\nns2:VAVRM2217_MIX a brick:VAV ;\n    brick:feeds ns2:RM2217_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2217_MIX.Zone_Air_Temp .\n\nns2:VAVRM2222_MIX a brick:VAV ;\n    brick:feeds ns2:RM2222_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2222_MIX.Zone_Air_Temp .\n\nns2:VAVRM2224_MIX a brick:VAV ;\n    brick:feeds ns2:RM2224_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2224_MIX.Zone_Air_Temp .\n\nns2:VAVRM2240_MIX a brick:VAV ;\n    brick:feeds ns2:RM2240_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2240_MIX.Zone_Air_Temp .\n\nns2:VAVRM2244_MIX a brick:VAV ;\n    brick:feeds ns2:RM2244_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2244_MIX.Zone_Air_Temp .\n\nns2:VAVRM2250_MIX a brick:VAV ;\n    brick:feeds ns2:RM2250_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2250_MIX.Zone_Air_Temp .\n\nns2:VAVRM2254_MIX a brick:VAV ;\n    brick:feeds ns2:RM2254_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2254_MIX.Zone_Air_Temp .\n\nns2:VAVRM2258_MIX a brick:VAV ;\n    brick:feeds ns2:RM2258_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2258_MIX.Zone_Air_Temp .\n\nns2:VAVRM2261_MIX a brick:VAV ;\n    brick:feeds ns2:RM2261_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2261_MIX.Zone_Air_Temp .\n\nns2:VAVRM2262_MIX a brick:VAV ;\n    brick:feeds ns2:RM2262_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2262_MIX.Zone_Air_Temp .\n\nns2:VAVRM2263_MIX a brick:VAV ;\n    brick:feeds ns2:RM2263_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2263_MIX.Zone_Air_Temp .\n\nns2:VAVRM300B_MIX a brick:VAV ;\n    brick:feeds ns2:RM300B_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM300B_MIX.Zone_Air_Temp .\n\nns2:VAVRM3100_MIX a brick:VAV ;\n    brick:feeds ns2:RM3100_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3100_MIX.Zone_Air_Temp .\n\nns2:VAVRM3104_MIX a brick:VAV ;\n    brick:feeds ns2:RM3104_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3104_MIX.Zone_Air_Temp .\n\nns2:VAVRM3105 a brick:VAV ;\n    brick:feeds ns2:RM3105 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3105.VLV1_COMD,\n        ns2:bldg9.ZONE.AHU02.RM3105.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM3106_MIX a brick:VAV ;\n    brick:feeds ns2:RM3106_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3106_MIX.Zone_Air_Temp .\n\nns2:VAVRM3109_MIX a brick:VAV ;\n    brick:feeds ns2:RM3109_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3109_MIX.Zone_Air_Temp .\n\nns2:VAVRM3112_MIX a brick:VAV ;\n    brick:feeds ns2:RM3112_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3112_MIX.Zone_Air_Temp .\n\nns2:VAVRM3114_MIX a brick:VAV ;\n    brick:feeds ns2:RM3114_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3114_MIX.Zone_Air_Temp .\n\nns2:VAVRM3128_MIX a brick:VAV ;\n    brick:feeds ns2:RM3128_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3128_MIX.Zone_Air_Temp .\n\nns2:VAVRM3134_MIX a brick:VAV ;\n    brick:feeds ns2:RM3134_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3134_MIX.Zone_Air_Temp .\n\nns2:VAVRM3135_MIX a brick:VAV ;\n    brick:feeds ns2:RM3135_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3135_MIX.Zone_Air_Temp .\n\nns2:VAVRM3138_MIX a brick:VAV ;\n    brick:feeds ns2:RM3138_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3138_MIX.Zone_Air_Temp .\n\nns2:VAVRM3139 a brick:VAV ;\n    brick:feeds ns2:RM3139 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3139.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3139.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM3201_MIX a brick:VAV ;\n    brick:feeds ns2:RM3201_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3201_MIX.Zone_Air_Temp .\n\nns2:VAVRM3204_MIX a brick:VAV ;\n    brick:feeds ns2:RM3204_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3204_MIX.Zone_Air_Temp .\n\nns2:VAVRM3216_MIX a brick:VAV ;\n    brick:feeds ns2:RM3216_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3216_MIX.Zone_Air_Temp .\n\nns2:VAVRM3218_MIX a brick:VAV ;\n    brick:feeds ns2:RM3218_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3218_MIX.Zone_Air_Temp .\n\nns2:VAVRM3220_MIX a brick:VAV ;\n    brick:feeds ns2:RM3220_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3220_MIX.Zone_Air_Temp .\n\nns2:VAVRM3230_MIX a brick:VAV ;\n    brick:feeds ns2:RM3230_MIX ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3230_MIX.Zone_Air_Temp .\n\nns2:bldg9.AHU.AHU01.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg9.AHU.AHU01.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a8bca4d-aeb9-4297-b28c-4cc91844cd01\" ] .\n\nns2:bldg9.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg9.AHU.AHU01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9998ce6f-3bc3-4938-9c53-14874aa9326a\" ] .\n\nns2:bldg9.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU01.Mixed Air Temp\" .\n\nns2:bldg9.AHU.AHU01.Mode a brick:Mode ;\n    rdfs:label \"bldg9.AHU.AHU01.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96eb9e93-370b-4c67-b305-1b0f3c354b77\" ] .\n\nns2:bldg9.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU01.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77f71477-bafc-471c-b7ab-4c5676fa2c6f\" ] .\n\nns2:bldg9.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU01.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7c04fba-bcd4-4bdb-8d74-312f0645bd17\" ] .\n\nns2:bldg9.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU01.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"120a62fd-1aac-425b-83ac-0edc4203b620\" ] .\n\nns2:bldg9.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU01.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d468a47c-0d97-43be-8b3b-ec8e4704895b\" ] .\n\nns2:bldg9.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.AHU.AHU01.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"774df1c0-b637-47c6-ac84-cbfff5480d34\" ] .\n\nns2:bldg9.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU01.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee22648d-2950-4943-ad7c-42645e8c8bb5\" ] .\n\nns2:bldg9.AHU.AHU02.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg9.AHU.AHU02.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"013e187d-c49c-439d-badd-faa1ff9a68e4\" ] .\n\nns2:bldg9.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg9.AHU.AHU02.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13409fb6-a028-4a44-b72a-9a5335a99bc9\" ] .\n\nns2:bldg9.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU02.Mixed Air Temp\" .\n\nns2:bldg9.AHU.AHU02.Mode a brick:Mode ;\n    rdfs:label \"bldg9.AHU.AHU02.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56b03e5b-53c2-4dbb-9afa-89d1352b6f53\" ] .\n\nns2:bldg9.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU02.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f460655-531d-421b-acb3-abecc2fd4d80\" ] .\n\nns2:bldg9.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU02.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58ae3c92-3c57-403e-94d2-afb9963238fc\" ] .\n\nns2:bldg9.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU02.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06c42b99-3ada-4019-a362-97730071600d\" ] .\n\nns2:bldg9.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU02.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"823ca8a4-2871-4cdd-b049-4fae25749c0b\" ] .\n\nns2:bldg9.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.AHU.AHU02.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e630cc1e-a859-4740-9cb0-1dc1bbc20b5d\" ] .\n\nns2:bldg9.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.AHU.AHU02.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e97d0f06-ef29-4211-af76-3ab8d3dce808\" ] .\n\nns2:bldg9.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg9.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52f17ba1-1382-4010-ae69-178e8a7d4786\" ] .\n\nns2:bldg9.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg9.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7742e5d2-9b6d-438d-9dbe-e63ba5fb424e\" ] .\n\nns2:bldg9.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg9.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00ff6d36-f2f4-409d-9c8c-57053a5a545e\" ] .\n\nns2:bldg9.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg9.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b66c341-7dca-4eba-aaf1-f5c00d3ac27e\" ] .\n\nns2:bldg9.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg9.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2672598-789a-4746-9209-4a8432ff257a\" ] .\n\nns2:bldg9.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg9.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35b26b56-6610-4504-bdfa-489824bf6d2d\" ] .\n\nns2:bldg9.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg9.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1fbf5a9a-1ea8-4df3-b9c9-ddbd617d867a\" ] .\n\nns2:bldg9.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;\n    rdfs:label \"bldg9.CHW.LOOP DP\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70690518-e390-4c9e-aeb7-8ad109d4fa0f\" ] .\n\nns2:bldg9.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg9.CHW.Loop Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58ddda82-f928-4c5b-8978-179876ecb0c1\" ] .\n\nns2:bldg9.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg9.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ee95e75-0cc3-41f0-8d2a-50346ac4bd77\" ] .\n\nns2:bldg9.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;\n    rdfs:label \"bldg9.CHW.Loop Chilled Water Return Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b4b4b20-7737-4157-835a-deda35358505\" ] .\n\nns2:bldg9.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg9.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b157741c-ff6a-41b0-9e62-500c10aceef3\" ] .\n\nns2:bldg9.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg9.CHW.Loop Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bd14ef2-5a44-45d7-ad76-f48db67470e6\" ] .\n\nns2:bldg9.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;\n    rdfs:label \"bldg9.CHW.OA ENABLE\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9dbc326-4fd1-4656-bc5a-e274eae1c393\" ] .\n\nns2:bldg9.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4efcd1e6-f366-4a77-9a5f-caa4c8353f8e\" ] .\n\nns2:bldg9.CHW.PUMP_RET_PSI a brick:Return_Pressure_Sensor ;\n    rdfs:label \"bldg9.CHW.PUMP RET PSI\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eedfe4e7-8c90-41a4-8695-78c38c94875d\" ] .\n\nns2:bldg9.CHW.PUMP_SUP_PSI a brick:Supply_Pressure_Sensor ;\n    rdfs:label \"bldg9.CHW.PUMP SUP PSI\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18cd49c7-4c2f-4874-9cce-8ff623d0625c\" ] .\n\nns2:bldg9.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg9.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67163c57-c64a-4b4f-9548-74d2209d3692\" ] .\n\nns2:bldg9.CHW.Pump1_SPEED_FB a brick:Speed_Status ;\n    rdfs:label \"bldg9.CHW.Pump1_SPEED FB\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8e4413b-532a-44b9-b0b2-557a27386a97\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg9.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4d898926-dcb7-48cf-b475-01e9099592a4\" ] .\n\nns2:bldg9.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg9.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55eca089-cd67-49aa-93f9-1ad85c224699\" ] .\n\nns2:bldg9.CHW.Pump2_SPEED_FB a brick:Speed_Status ;\n    rdfs:label \"bldg9.CHW.Pump2_SPEED FB\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b19e3459-884b-4195-966c-89acc4486e1e\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg9.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44324aa0-69f8-49d8-bea4-ca4c2b265e5e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14db5f26-035b-4c65-8037-f681df1d0ad6\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ff6b017-da05-4101-8a5e-edeca82846f8\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2577d2d1-68c7-4712-8cfe-436996844f0e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85d1d5f7-0844-44de-a6c6-16165e1c6687\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b6c15a5-2ee9-4e07-af22-80aab39a8c27\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30893422-7eec-4292-895f-93c8a2b37f46\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1200_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ec03bea-8751-4a6f-bae0-a2802f0b7460\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b176069-36d1-4722-964d-3085dc238bbc\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e6d7d3e-747b-4ed0-811b-ceba91b6862d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6116a83d-da27-46bd-8351-28b8f16d61fa\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e1efa1dd-9236-4800-b74c-c20aa5ece078\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e6320f4-9134-4be7-bb74-1e97d52ec7f3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d406272b-a865-4d4c-8e47-c8373c63a5af\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1204_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1204_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e92c4e54-0bdf-4d1d-88c4-7e3d446a4b90\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"415e378d-3dab-4739-bb3b-7c9b904d433f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42d8bbd6-93b0-41fc-bfa6-80af01ed996e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"755b86ab-ded7-456d-ac68-a602cb71d833\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fdbb18dd-511a-41b4-8d27-0d53515165f5\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2709b2d-f530-4a25-95ca-1e5a9fc33bb0\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a26d1216-2141-4550-87ff-fb6161887de5\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1211_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5b461a9-3d0e-48df-ab30-9775587ef186\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0416b4b-d057-4786-a611-8259a4d7c506\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1b1b0d5-b969-4006-ba41-29eee9e00a93\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b12afc3-034d-4c5a-829e-455c0be3359c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8b4aeca-8ebc-4951-88a1-842c373bf945\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ef617bc-f33c-4a23-aa98-ea6b682b30ef\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b54f37f-056a-4214-8f29-ab0c4134e69c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1212_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1212_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f97f7d0-3b43-45b4-9228-71bb7cb70fb4\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"565d9acb-163b-4786-beb5-1c4692b7fc27\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb4f03ef-62a9-41f0-9701-8ceb9aa5e665\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a4399a8-f514-4955-bcf0-faed6b85ce01\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8de905ed-da9c-45fd-be8e-452df3936b8d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"507aa914-4df5-41b6-ac8d-0f5cfdb19f7e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b74922e-8349-41ad-8c14-c3841c27ea52\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1217_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1217_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b972cc50-167d-439a-9682-f4879011f4a0\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"515db49b-e075-45d7-ba02-57bbb1af3e7d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e02046d-31f0-43f3-8d3e-a2e6286e853d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d3dae69-bdd0-4b7e-891d-b93789e8451f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec3b4cc2-c436-43ed-a38e-6337b12cf189\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9799fd31-7932-4506-9db7-f2617918c8ca\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2dfbde6c-3091-42de-a233-1bc863b53c33\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1224_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1224_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3067fbdf-78f6-4d7d-aac3-bf2bcf00c7e9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6da9d520-1fcd-4394-8e52-75290f32761c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87ab48fe-ef27-48f4-9469-d91c1466ae99\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"685f81b3-887e-4d78-89fe-19be35743ac2\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f108ee8e-7bb3-4f37-9649-41a88a0437c9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1df0ed93-4071-4823-97b9-e0e5b10e2f57\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"035d77d2-733a-44f6-8cec-d00e65500252\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1225_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1225_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afcf8ebd-5d52-47a5-af95-507e928d1455\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11d6b0ed-7844-40b2-abbe-f3bee739b1d4\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eac87bdb-01f0-47fd-9b8c-0883520bcf1c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d77d544-cbc1-4c74-adb6-c9ef42aa30ef\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11005dad-e58c-49d0-acf2-19970ad9bb7f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc26265b-6c8d-4b6e-b75e-7b02952ef346\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69ee41e1-df4d-4f4c-abb7-ba0ac1dbb280\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1226_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1226_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61a072c6-0cdb-4695-97bd-aa2e0fb2ffd8\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"625d6298-d5dd-4856-ba2b-bf17ebb1c746\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c6e54c65-7227-453f-a053-714adf966a60\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a588c24-af38-4c4e-bfd9-ee7304965b2f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8178683-c2ae-4aac-850e-a12222103d88\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de9b0c48-5f62-4708-a366-8755cf54cffd\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4564f228-6083-4f3b-b9f7-abf2d34209b9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM1227_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM1227_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad9ae5cc-f13c-418b-b91e-4ab400112612\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e5ba2c61-e2a4-4781-8506-a842c53ef103\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1fe1068-8557-4122-b56c-33b71deba58c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0fadda80-3b63-4716-b5c0-f643eda6830a\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5410bc5-ca67-4e53-ab2a-49d7caa43236\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2616378f-1440-4cf5-85f5-6836326a441d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9cfe6ea-0528-4e0c-b04b-e0afc6f47486\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2205_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2205_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70f68a3c-de7d-422f-b2d5-b742c1538ef3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8de7be61-7923-42af-927d-f7c0863592e8\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e608fbd-e536-4321-abc0-8ab60aedb74e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"131de572-6c36-4f17-adcb-e721441eb616\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d1cf334-586b-41e7-b141-08cc8f2b6eb3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"418d60d5-df4b-4d58-9d1b-e780c7934ab1\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7884f11-f9da-4a9c-be13-462e65afd897\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2211_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2211_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c4d095c-9701-4540-9dc0-55c62784a91d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c515f700-0bfe-459b-b6d4-36297732a48b\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3509572-960d-4baf-b3f5-37020c2e2deb\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b829a760-ddc0-4e77-af8c-17de01397474\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e64b800d-1ef8-4415-8712-dfea4875875d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"63763960-2802-43ce-9ee5-cc6f8f664a53\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31ec9902-1467-4f22-b70d-3f5e79af2706\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2217_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2217_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df021ba7-3bdc-4243-a07c-97194f1da76d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd8b9be0-56c5-498e-bd02-b811fd21ae54\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b1b0223-4f8e-4afa-9224-0659b00118d3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2967c30-5d92-423f-b4f3-d152938c3c49\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8a32253-f6bc-4188-8ed6-39e0ff0055ad\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94ec2859-da20-43d8-8fec-4629f98328b9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea578c98-c743-464b-8e17-8d6ef141e6a0\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2222_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2222_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"caebf835-deee-48cb-8766-fa131b46e3a5\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83e3cca6-7e77-490c-8da5-e93812a809ca\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"449aeef4-257c-4cde-9c28-de7035dba50f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2be958f7-f342-4c47-a1a7-27606f7bcce8\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"269f72b1-6c57-4856-a7f9-0751740d5740\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb221b4d-d6a5-4f88-8f0c-9b4de07ad484\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2add6c2-603e-4017-8d59-be0abdf81ccf\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2224_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2224_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90ac966b-3e45-4343-8e6b-7051dc3e887b\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28488b7d-3dfd-41e6-aed7-d824702a6d26\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"652f1818-f880-4819-abd1-9b469a261064\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa607bc9-cab8-409a-aacd-72fca42af7ae\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"021a0165-7728-4310-bf87-2a71c537ecaf\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8882921-3c6d-470c-82f0-a63593471684\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9325b26-fcc8-49a9-a6a9-c1831c469abf\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2240_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2240_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f78980f-4976-4f4d-b361-1a64ad9efcf3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e4cf598-f56a-4da3-a27c-f961c832b705\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52a832ec-5eeb-4f59-bf60-b1e1ea25147a\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1646be6a-d25e-4fb0-8158-267fe066a148\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b9dc0aa-9121-4dbd-a9f1-51f4a49b3447\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"519d3b60-beec-49f8-b85d-f516f681cc84\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66d281a5-f7a5-46ee-be3b-d093d81c0423\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2244_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2244_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2758bc3d-052c-4b88-a877-d8a51f138ad5\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70153c14-03ca-44e2-ba9e-58284a7ece16\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c40a2a10-345e-4e42-8e66-f05bdb8d4154\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19da4a3b-c27b-4e0c-9397-778de3fbae5a\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54f03ef4-3ea9-4b42-8a3e-189fe40e9197\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8759889-7db5-4585-b692-2fb4718c8c82\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"311bc1bf-fde0-4e82-8f34-6f628e63ffd9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2250_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2250_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"463aaab6-adb0-46a2-80b0-dd9048413f49\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9fa1c2bf-b222-4ef6-819e-8bfcde2f393e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff042228-7772-428e-9848-38bc283e56c3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ba5bc0d-2651-4f54-ab7e-8885f4b474f1\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a151069-d756-40a3-b616-74d2ac1933c1\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5f5f8b7-764c-4970-8935-5c3f21e8c40c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72860863-e9f4-49fc-a5ec-ca3d261a0c75\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2254_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2254_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"229bc3d8-766a-4890-836e-6459e7b93d6b\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bbb123e-be38-49b8-8242-0f6716aa188e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0dfd4457-4ad6-4328-8c29-eb172b78acf7\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36e3d75a-8959-407c-87de-3d34e06fae55\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bbab466-8e53-430c-8766-8beb80d3f29c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85910f95-efd8-4761-989e-6d7bc39c663f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a299f10-c156-4396-841d-b4d51a899094\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2258_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2258_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24cc4950-a6eb-469e-877c-6cf66bf665eb\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8d0f2d3-b723-46a7-9d95-21a6c9213d2f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa781328-6176-4e45-8e5b-9d801392483e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65f20478-3c68-4860-8757-08a1e74afa64\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd016cbf-76a6-44a9-963d-71e9492260ca\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed59782f-43ad-49ac-a8c2-0a7ad8c1c238\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3da7b71e-9ac2-4638-9809-f92402787f15\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2261_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2261_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8e1a036-d474-4806-8b6b-4b0356a7e798\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e8abcf9-59a2-47ad-a464-57d48041c46c\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"470bf002-a163-4b7b-873d-9d88d91a8758\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ae354fa-3e65-48a6-94a9-df8ae014b4fd\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6a606cb-e7aa-4a5a-b58c-8aff98e12ce7\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54d22400-7acd-4a5e-a798-4e6eb4b789f6\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b283170-74e1-4be6-8f67-374518c52ded\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2262_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2262_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6155844-dc19-46a5-84e7-2d5de1e2bd75\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f671639-5f66-4476-849e-9a82032508ee\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1245088d-bfde-4e8a-a300-904b7dee93ea\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b206cc2-b378-420b-a328-e4ae144b5ae6\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1dc2485f-1bd6-4f9b-b2be-020ad3570236\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"07da69f9-fc17-43e2-91ec-9e113f3016d7\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a7b80c0-6045-4d7e-a5b2-ce391864f379\" ] .\n\nns2:bldg9.ZONE.AHU01.RM2263_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM2263_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4bba4d31-6bba-4cd0-a082-3b86ab9474ff\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b8a32bf-26e8-44e9-ac31-626198cb5d26\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"68ad4617-8f94-4a5b-8cc5-5236198bae74\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c17cb670-2733-4e30-8dab-1dd17c0b463f\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0e17708-3e22-4a26-ba79-f00f3e4cfbb8\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f7230aa-d54f-43e4-bc77-2c23e7135c04\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7a87a49-2abb-4e2f-978d-f6478c7b9df4\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3201_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3201_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9b436615-c00f-49ec-a93a-db5c30c15b2a\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"949350c1-f383-42c7-a628-c06d98f3447a\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11782eeb-3041-4c53-b89c-abbcc69b31d5\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06e028fe-a908-44ed-b0d0-6d8255ff74d9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60c4b335-6c0a-429f-a796-da068c8a6e24\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0545737c-4a4e-40e7-aa0e-2a3124e82efc\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83400ccf-b5a8-4fde-8da9-86531813b9eb\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3204_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3204_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3aa9d51-1bb6-45fc-9cb7-4739207d7047\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d73e4991-56ca-48cf-a1ed-c91056df2fe1\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b20f332-13a2-4c4f-86df-50f49596c9d5\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00c9da13-06a4-4c82-932d-fab0dc3bb111\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85f5989f-8586-4f5b-9849-ba0efade320b\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7d855b4-0179-475f-8692-fbb4f14e2ec9\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ba6f94f-0a62-4acf-b2f6-74459e7c219b\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3216_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3216_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0995cce2-19a8-4c81-8d12-422a317246bb\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d6156b4-d117-484c-a46b-5dc9eab29069\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ad5696d-9883-47ad-8bd3-a33527d56e87\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bef8b88d-7fd9-4bce-8c6f-d565bc89c342\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ccb505ce-be41-40a0-bdf2-4012ba8b5328\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"056ba2fe-b8d1-4463-b667-9fe1ce44f773\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d42bf36b-44af-4eeb-b9ff-ae5f827603b1\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3218_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3218_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e5b749e9-8c87-45eb-9dd2-db0d52d20ca2\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"355e3e99-95c7-471d-baf1-af06add9168e\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b87623ec-6078-493e-bd81-0ac7463e4f52\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79971a8f-75ec-4afb-98e5-3cd8f22176f3\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2882bbf0-3c6e-458f-9b02-fa2043c72114\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8fa1964-3408-4a95-9d1b-301668c0f807\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1cceaec-ea1c-4c73-80f5-91247e7cfd43\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3220_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3220_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e61d8fa-0604-49eb-8560-a4ed183a7908\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31aa1f2a-20e9-4308-a51c-60d1466bd80d\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1931fc18-51cb-4d31-b214-7c45793e7203\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a5973cb-59f5-4d60-895e-c9d84608cf09\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b59dfa2-9679-427d-b6da-92c68e55a156\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f1bdcec-5bca-4e18-b165-6f2168fa96af\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dcd2c92-0e01-4c08-8b17-16231c85e5aa\" ] .\n\nns2:bldg9.ZONE.AHU01.RM3230_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU01.RM3230_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37acc947-cc32-41ae-839e-1356d597ec53\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e899404-8802-4a93-8892-d5a6cd10214a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9136e729-744d-46e6-80f1-4cee9c5822e2\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"690a0120-fa82-4615-a496-796a80200180\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"024908f9-95d0-4d52-9ed7-3a9bd7bcd0c9\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d92ea234-b706-4d1a-b896-d18f61138119\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e00abe06-129d-4a56-8af7-24502d65ecfa\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c149c82d-96e5-4c49-af30-7735d752222a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29166ad0-c1f0-497e-b852-f1d52513faab\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d050b340-02fa-439c-bb88-a3379b4048e7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b96c66f-2fe5-4839-a770-309430aca97d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c9046839-06fe-4ac1-b7be-cb2f6b74144a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"98c8d112-5c70-488f-a741-a94927c24634\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100A_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"adedf507-746d-45ae-8252-32ec92e6b3f1\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"783b3537-7950-4a63-8ff4-4fef8d827255\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79554a9f-7dc2-467e-bd63-3fb08307c474\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83ee51d2-4074-4a0f-aaf1-d7c3cdc861a3\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2362fb99-361c-4a80-9298-05354c1d6c36\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"782ce3d2-39fb-4a97-850c-fcfdb01b6993\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37698f9d-848b-443d-b595-83fb70dd3dd9\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100B_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100B_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6091ac41-14af-40ca-b2de-8e4b9f93db9e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1100_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1100_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c666365f-1c85-4f7b-adef-79fe016169b6\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d5e6cee-132d-45bc-abee-d0b1b3b3f10e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24712ff8-2da8-465c-9de3-572b8301dbe7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c0a780f8-7dde-4509-96aa-3765c1ed4ff7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62d67e71-b6ba-4d2e-a4a8-1d2ac4770066\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"623117ec-3508-4b18-9897-7e8072c6e7eb\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df691652-3676-4d5d-92f4-cfc7a0d9a33e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1112_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"520d36fd-42f5-4d2c-8980-11ca456fd4d8\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9981e7e-e6b3-4012-a6b8-cb3d4a2515be\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc442681-2c61-4a4a-aa21-6a49f02c2b78\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43f77cab-28d4-4cb3-ab1f-341caa901f02\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9537e526-2a6d-4d2a-b8de-dee799beb3a0\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8dceb7d4-0dba-4192-aae0-1bc4b8de4c59\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db7652e8-6f9d-40ea-bd86-e85331a27f91\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1114_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1114_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d428df3c-f539-4c2e-a439-dee79367b4dc\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a44175a8-33d7-427e-9a12-942578ac4987\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"001d4e78-eafe-4c3e-88d8-a36620d77920\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74869aab-1b00-4570-8a89-a04b84eb6055\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb8b13eb-04ce-4090-ba29-653a7e055aae\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6d6aad5-6c1e-4a6e-a354-56db18c40c02\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"632c3fd4-fb5b-45b8-8aa5-fe923862dd93\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1116_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b458848-35c3-4dcd-b1ae-5c23792a0408\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"161e1e72-5e44-4060-bfc3-19a6155d746c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"109f5643-f3e6-4c22-9969-f09aa8670776\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4baa6b91-67aa-4eaa-9828-bb4a0d7847c8\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ceb218d0-0460-42a7-a995-4682c43de6a1\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1605061-1f14-475c-ab82-7f475f658c4e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4877f1b-0754-46e2-8d30-2d43db13d7aa\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1118_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1118_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87c4f6f2-ea2d-49a4-8bb8-6e46d2b1152f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c2f86cb-e877-474b-8192-7e05bc61b1cc\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"253cc2a0-b247-4e7d-a17e-aff8d484d952\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"023ee5c2-5ab5-460d-b072-5dd21c6a2365\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58d51860-02d7-434d-9934-6ef45be23944\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9bd03c5-f360-4955-888c-cfed01cbaa2c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bfc6ca8c-153f-4f25-8bdd-9e7a2ea14477\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1120_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1120_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ce8eb2d-f189-4050-9572-e00fb44f70d0\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"361b01a2-9445-4505-be63-b71016c7c4a8\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f24095f4-d863-408f-b245-6aa3e1df91b7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24aab1f8-23a2-4d65-afd2-33661bfbf789\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"673d14e8-0843-4246-a974-8e720da9b0da\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f66173ae-911f-4ef6-9794-1322048f3e1d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6b8255b-acfd-4102-b59f-c3100565567b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1121_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1121_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"414cca84-5683-4810-bbdf-200c98f75ccc\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae2edce6-49a4-48f6-a1d5-f317429e45c4\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a64fdc8-9be2-4341-924b-e768c180f8ac\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"036e9f04-7eef-412f-b4f8-946a6679162a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff5b502c-c120-4a42-bbd4-4cf028a4f0f3\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"68ddfd44-1dbf-42b8-b4cb-16ca1f50698c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c35e9d5-c7e6-4528-a605-97781f42c3a0\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1126_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1126_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47675910-5a7f-4cc0-8568-3bb8f8693686\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.VLV COMD\" .\n\nns2:bldg9.ZONE.AHU02.RM1127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75be6e41-3ba5-478f-b369-70621a941997\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"424a0e3d-7129-4263-ac7e-f36bfb79481b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79a4e8d6-a3f4-4696-9d3d-239050759247\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"296dd0a1-6afc-4250-9d06-6570c2916f22\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"679d8e68-25fe-4b26-a8ee-b1013ee2dbf6\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"533177cf-54a1-41fe-b2fc-fcf92d7fc794\" ] .\n\nns2:bldg9.ZONE.AHU02.RM1127_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM1127_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3967b0e5-b9ad-419c-95f5-c6241d2dc147\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57192398-9b5b-46e4-8081-314bb4447157\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca0c81b8-931d-4048-a317-772a5fd89d78\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39c8da87-85ea-45af-91b3-b290f03aec98\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bd5d936-4786-4cfb-b6a9-c274d718f54a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"34399196-fd24-42ee-a5e6-662d06581b1a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"299b4bc8-bb64-4857-99c8-8648d5b76c46\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2100A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2100A_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0670101-7d75-4a1f-88ba-b4f00e45300a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9fbdf2ed-5e44-4df1-9f47-0bfd74895e51\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c299371-69c8-4f42-8c13-5ba08337c791\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4d6026b5-bdea-48e4-8470-5ea41f8b1bfe\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"07c6f35e-6f44-47c5-848b-3abd0f7398a7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b54446b5-088a-4d42-914a-6b013572ff8f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b931b84-9bd8-45ed-af9b-32c9193a8e4b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2101_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2101_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3382af16-283b-464b-80da-cef51d52b1d1\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b0673f0-06c7-4e68-b618-397dda886668\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9052c7f9-546f-49a5-b7d0-8d38447c40ce\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ba5d6eb-d16a-40e4-9b09-5950d875a2ba\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62335ebc-3dbe-4040-bbbd-e06a1c82730f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2cb24869-e785-48ad-b073-bb839bce9992\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"752fb1c5-1a0e-424c-b925-8e102473604b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2108_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2108_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9013be07-6e31-42f3-b39d-7a08f94b6bc2\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19751b25-3d41-4133-ab40-4c27bd761a1a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b038e025-f8b2-4946-a1ee-a559f0aa2047\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9fa3636-17fc-42de-b9de-eb04636dad7a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cde12e1c-a76d-4e85-8f19-8f75fcfec9a8\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7af721f5-b55b-4d14-b851-e19a7c55afbc\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ef8be52-9912-4e03-8363-7dc13ec45168\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2110_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2110_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b2a1222-7a46-4d78-9fae-a9f656b49112\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2115.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2115.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e052a3a9-0f43-4f57-98d6-eb1316594d82\" ],\n        [ ref:hasTimeseriesId \"e052a3a9-0f43-4f57-98d6-eb1316594d82\" ],\n        [ ref:hasTimeseriesId \"e052a3a9-0f43-4f57-98d6-eb1316594d82\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2115.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fba48f5e-a0e3-44eb-a37c-3766f0d54ed7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2115.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d93ac24-176e-4dd5-b2fc-f1e316c982c7\" ],\n        [ ref:hasTimeseriesId \"2d93ac24-176e-4dd5-b2fc-f1e316c982c7\" ],\n        [ ref:hasTimeseriesId \"2d93ac24-176e-4dd5-b2fc-f1e316c982c7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2115.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2115.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2576127-ddcb-4d09-9b6f-7f4f7e86488a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2115.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2115.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ed874a5-3f75-441b-a7d8-4efb740912a7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2115_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2115_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"253cacc3-ce2c-49ee-b172-ac62f03bee8f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"615313f7-1088-4521-9724-471af1f9514d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8cb4b4e1-0fe6-4e67-aecd-8b0e7fb0a367\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff32ca2c-247c-4640-bff7-7abbfea70030\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fb8c389-23ed-4581-8a94-370caa4b5cab\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b55c6b50-c2fb-4369-bdbf-ed5bb6471a0b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"753151d0-d7e9-4c15-b225-543d29bcd6bd\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2116_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a0961d7-6340-4930-948c-d2ac7782a209\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"211d8f8c-6b52-4735-88ad-747a3d5e244d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"01e36499-beac-4aa2-ba91-74cc7499b54a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d164668-d4bf-477f-96d0-4ba9d5ac6e65\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e8481ac-5f21-43f4-b56b-8a49d49a550a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62288a1c-2c08-446c-8b69-ea9d070bb116\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cca4d34-aa2f-4430-8e29-fab769f8a875\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2118_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2118_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37ddf9ac-c7ef-4fb1-a350-a3ae5720388b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b85d87fe-e74c-49c5-a08a-fd6b12b74ea7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed4ff107-af2d-4a94-801d-870e0e34c907\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af56f454-b88e-4915-9dde-931aa591d1a5\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"377f708c-ee0e-43a4-b6e8-74d773e203af\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d44b4217-b750-4266-8488-aca0be6f4e36\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33902ddf-88fa-49e8-ad2e-472c1c793d8a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2123_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2123_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef456f11-e1b5-42df-a472-9357a145e2f9\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d234226b-07f7-4de4-ae80-2a22035ff92f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb761693-0c4f-400f-970e-0d6587f9f1e7\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dea5158-d274-4cf0-ad76-2d4ef1f2495d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76371e46-1b3e-4e79-8204-b3f509dbf607\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f95f304-441f-4ee9-ad58-b640a693145e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d910c597-a7d0-48b9-89f7-a59f1578c400\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2124_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2124_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41d42414-8b5b-4a9b-89fa-12e2b117c182\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128.VLV_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.VLV COMD\" .\n\nns2:bldg9.ZONE.AHU02.RM2128.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f2c5155-20e3-4b29-bbb8-0fdfda78eeb5\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e21206a-1ab1-4c1b-8840-e37152290a20\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ad6b8cb-deb3-42b2-a069-28cb8304ef93\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03845216-914d-4355-957c-ddd9b74565ba\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea135903-4781-4fdc-834f-031f2a8bce39\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f762692a-4e9e-49ac-a40c-99b8571492af\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c6657b01-aca8-4d39-8223-8f1160d1d11e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6ab9aac-a213-4aa8-9e07-125cc7aa0ef8\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fee2b91b-7033-478f-976e-9857ccd25d21\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62008522-7679-4a95-bd6d-49eb2651d422\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf596239-2ff2-4e03-b01e-e0a49e8b1419\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35cadba7-20b6-44b3-93b3-941079a8de3d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128B_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128B_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e30b8727-9d7f-491f-b0ca-296cf5bfb946\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67f84147-9b29-439e-8390-8a80cf050a10\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ffbaf34-c392-4078-87a0-3c68b9bdd98d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"099dab1a-bf60-480f-bdab-d81c680656a5\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"964fcee3-9c19-47a2-b36a-6e7421cd837c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d20994e8-0f59-44eb-a890-ac06adb37928\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5aace546-ebbe-49bd-81fc-ed348637de14\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128D_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128D_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"132f76bf-fcdb-45cf-9599-9c7d3bcacb5c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM2128_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM2128_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"780fdc7b-92a4-456f-9188-7a8f36750738\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4011ee7c-f1b9-4852-add0-2908ab8bbc8e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"052b0e2d-030b-4202-af6c-213494faacd3\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"698ae886-7ba6-4fb2-ad76-4817497a6f1a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87da53e2-6253-47c8-8323-b6f9f9eeaaf3\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9deaf03f-f5e5-433c-a0e5-943452ae98a3\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae031a13-4b95-49a6-8de5-8f88ec5e8b3d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM300B_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM300B_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"78f1736b-5bd3-470c-bc03-34100285b20f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96eca79f-a73a-4e98-9d2f-0ffaf0b0c73f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1ac0081-217f-43c7-bbda-a8017d371274\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a129a04-c751-4182-96ca-0bba9e193cb2\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cbc65be-5a73-4e30-a1d4-ea5e7359a02e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51c7c1f8-c560-48c2-b738-b76e68ecc927\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ebd17bf-ead2-428d-9f75-ff2a75b58e72\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3100_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3100_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a909a89b-bd07-415d-bd08-4f359b12fb9d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96ece559-0ea1-47aa-a922-4be1a42d4caf\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff78aa79-afac-432e-bca7-c7aed87a90f8\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c41558d-6ce9-49ed-8da0-9db19a59fcbd\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f59295e-7825-4ac3-bcb1-0b837ed79cad\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef7789d8-fd44-43e9-a1a2-25f986e7b6c0\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db30834d-070c-41a2-88f7-e44059ca1f9b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3104_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3104_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a156fdfe-e549-477c-8d30-0478981bd6df\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3105.VLV1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3105.VLV1 COMD\" .\n\nns2:bldg9.ZONE.AHU02.RM3105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3105.Zone Air Temp\" .\n\nns2:bldg9.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3105.Zone Air Temp Setpoint\" .\n\nns2:bldg9.ZONE.AHU02.RM3106.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af5f1699-ce95-4090-a0fd-63418c56863c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a84ebd6-a8c5-480f-aa66-7fff560b91ba\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3106.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21462513-3f57-4bbb-96ea-57630050f026\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3106.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1fabc98-dacd-4516-ba89-0c5229250ce2\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3106.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf3f40b6-e786-442f-bb4d-eee2cc0a944f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3106.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8962d29c-f925-4e49-8167-916b7b57d0a5\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3106_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3106_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec18abac-a919-4138-a4cb-8acc8a53e4b0\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a6ef65b-c450-43e2-9584-e436562a1455\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3066e629-f2a7-4d6f-9f26-380b7941e440\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47db57fe-4e31-49de-bfaf-e759faf04f93\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e49464e-64f7-44f9-bb4a-ccda57ff5b87\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f48ef6f6-891b-40f9-982e-e29cd9afd974\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a607bc0-eefe-4573-aaf9-748d3ed38b0c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3109_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3109_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e1dd3db-0ec1-4999-aa57-4ec21a17ab51\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e4c9f68-3040-420a-8164-859163fc58ed\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f1455e2-7f16-4c78-8c92-f9fd278deb07\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5df3e1d-6ff7-4a5d-bd7d-bb67717af904\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"180f3d7a-b519-45f2-bb4b-a1781b89ff44\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d48340b-daa3-4f8b-80f7-9827dc31f497\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65c34e2d-168c-4ef8-8392-276d84cc767a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3112_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1631e354-b35a-44b7-b9a7-a1f80901232d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"746dedb5-0958-40bf-8b8e-5a6e3f192321\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d0686d8-a0de-4c69-8c71-802e7bd085d6\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b578d445-e4da-45b5-99db-30f4e2a4209b\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"792009be-3b0d-47d9-864e-73f05754ce35\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fff1dbfd-61ff-42eb-a8e6-10a91d6b031f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91ae0106-7b69-4dbb-91d1-07526595ebaf\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3114_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3114_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9f317a2-5274-45f1-b4f6-c22c90730249\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de9d7fb2-6c2d-4db2-bc37-67f993a51df9\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6850b745-d5a9-4a96-9c19-2695e1bac0ee\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7059727e-5ebf-4d81-9443-12e441dfd762\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd40ffd5-5e7b-4da5-b15f-15ce17dbaf13\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2bc73b89-48a4-4b4a-9d8e-5e70aa73ea1d\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"928d487b-ba63-4c70-a9b7-cecfea00ebe1\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3128_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3128_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79ba2bee-9d10-4adb-a6d4-4c26f958fb60\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ec2323a-8a8d-4e5f-808c-a8b1fa1345aa\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"704d6b46-3883-426c-92cd-6ad071528ca0\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c92d933-2dd3-4fa3-97c7-952017a24887\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65461f27-ad8c-43bf-8aa8-ff47e836369c\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2235a140-330a-49f8-a8de-148973712a23\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d70f217-7357-413a-b985-a28882cfed0e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3134_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3134_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3573d0ec-45f9-4ade-b7ea-684e021cb0a4\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3e60448-4f6d-4d2f-9398-384d0df808c6\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3d0f44d-3686-4fc2-af46-2c7106141947\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7702a906-76c5-4f8d-b6fe-0825281611b1\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d9f53da3-b9c5-4923-a165-836057a0c3d9\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa75f00e-c789-4a07-85ab-c16c2a2ee847\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fce8e2e-5e14-4167-bc9b-41b7d2d04283\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3135_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3135_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5af5aa0e-66bc-48e5-93ec-9c1e22c3440f\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ee41971-bbd7-4b00-9e00-9311c719c760\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be5c594a-cf01-4492-993e-3d1a2fdc87d6\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86faa538-6f58-4d74-a93d-00b91478d289\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e61e6771-4726-446c-aead-6cddd4b60436\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"345f8edf-2c49-4a4b-9464-3083466d5d8e\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b91090e3-12ee-4c27-b104-d80736e4735a\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3138_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3138_MIX.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4286332d-2917-40bc-a1ae-b289cb949ade\" ] .\n\nns2:bldg9.ZONE.AHU02.RM3139.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3139.Zone Air Temp\" .\n\nns2:bldg9.ZONE.AHU02.RM3139.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg9.ZONE.AHU02.RM3139.Zone Air Temp Setpoint\" .\n\nns2:RM1100A_MIX_room a brick:Room .\n\nns2:RM1100A_room a brick:Room .\n\nns2:RM1100B_MIX_room a brick:Room .\n\nns2:RM1100B_room a brick:Room .\n\nns2:RM1100_MIX_room a brick:Room .\n\nns2:RM1100_room a brick:Room .\n\nns2:RM1112_MIX_room a brick:Room .\n\nns2:RM1112_room a brick:Room .\n\nns2:RM1114_MIX_room a brick:Room .\n\nns2:RM1114_room a brick:Room .\n\nns2:RM1116_MIX_room a brick:Room .\n\nns2:RM1116_room a brick:Room .\n\nns2:RM1118_MIX_room a brick:Room .\n\nns2:RM1118_room a brick:Room .\n\nns2:RM1120_MIX_room a brick:Room .\n\nns2:RM1120_room a brick:Room .\n\nns2:RM1121_MIX_room a brick:Room .\n\nns2:RM1121_room a brick:Room .\n\nns2:RM1126_MIX_room a brick:Room .\n\nns2:RM1126_room a brick:Room .\n\nns2:RM1127_MIX_room a brick:Room .\n\nns2:RM1127_room a brick:Room .\n\nns2:RM1200_MIX_room a brick:Room .\n\nns2:RM1200_room a brick:Room .\n\nns2:RM1204_MIX_room a brick:Room .\n\nns2:RM1204_room a brick:Room .\n\nns2:RM1211_MIX_room a brick:Room .\n\nns2:RM1211_room a brick:Room .\n\nns2:RM1212_MIX_room a brick:Room .\n\nns2:RM1212_room a brick:Room .\n\nns2:RM1217_MIX_room a brick:Room .\n\nns2:RM1217_room a brick:Room .\n\nns2:RM1224_MIX_room a brick:Room .\n\nns2:RM1224_room a brick:Room .\n\nns2:RM1225_MIX_room a brick:Room .\n\nns2:RM1225_room a brick:Room .\n\nns2:RM1226_MIX_room a brick:Room .\n\nns2:RM1226_room a brick:Room .\n\nns2:RM1227_MIX_room a brick:Room .\n\nns2:RM1227_room a brick:Room .\n\nns2:RM2100A_MIX_room a brick:Room .\n\nns2:RM2100A_room a brick:Room .\n\nns2:RM2101_MIX_room a brick:Room .\n\nns2:RM2101_room a brick:Room .\n\nns2:RM2108_MIX_room a brick:Room .\n\nns2:RM2108_room a brick:Room .\n\nns2:RM2110_MIX_room a brick:Room .\n\nns2:RM2110_room a brick:Room .\n\nns2:RM2115_MIX_room a brick:Room .\n\nns2:RM2115_room a brick:Room .\n\nns2:RM2116_MIX_room a brick:Room .\n\nns2:RM2116_room a brick:Room .\n\nns2:RM2118_MIX_room a brick:Room .\n\nns2:RM2118_room a brick:Room .\n\nns2:RM2123_MIX_room a brick:Room .\n\nns2:RM2123_room a brick:Room .\n\nns2:RM2124_MIX_room a brick:Room .\n\nns2:RM2124_room a brick:Room .\n\nns2:RM2128B_MIX_room a brick:Room .\n\nns2:RM2128B_room a brick:Room .\n\nns2:RM2128D_MIX_room a brick:Room .\n\nns2:RM2128D_room a brick:Room .\n\nns2:RM2128_MIX_room a brick:Room .\n\nns2:RM2128_room a brick:Room .\n\nns2:RM2205_MIX_room a brick:Room .\n\nns2:RM2205_room a brick:Room .\n\nns2:RM2211_MIX_room a brick:Room .\n\nns2:RM2211_room a brick:Room .\n\nns2:RM2217_MIX_room a brick:Room .\n\nns2:RM2217_room a brick:Room .\n\nns2:RM2222_MIX_room a brick:Room .\n\nns2:RM2222_room a brick:Room .\n\nns2:RM2224_MIX_room a brick:Room .\n\nns2:RM2224_room a brick:Room .\n\nns2:RM2240_MIX_room a brick:Room .\n\nns2:RM2240_room a brick:Room .\n\nns2:RM2244_MIX_room a brick:Room .\n\nns2:RM2244_room a brick:Room .\n\nns2:RM2250_MIX_room a brick:Room .\n\nns2:RM2250_room a brick:Room .\n\nns2:RM2254_MIX_room a brick:Room .\n\nns2:RM2254_room a brick:Room .\n\nns2:RM2258_MIX_room a brick:Room .\n\nns2:RM2258_room a brick:Room .\n\nns2:RM2261_MIX_room a brick:Room .\n\nns2:RM2261_room a brick:Room .\n\nns2:RM2262_MIX_room a brick:Room .\n\nns2:RM2262_room a brick:Room .\n\nns2:RM2263_MIX_room a brick:Room .\n\nns2:RM2263_room a brick:Room .\n\nns2:RM300B_MIX_room a brick:Room .\n\nns2:RM300B_room a brick:Room .\n\nns2:RM3100_MIX_room a brick:Room .\n\nns2:RM3100_room a brick:Room .\n\nns2:RM3104_MIX_room a brick:Room .\n\nns2:RM3104_room a brick:Room .\n\nns2:RM3105_room a brick:Room .\n\nns2:RM3106_MIX_room a brick:Room .\n\nns2:RM3106_room a brick:Room .\n\nns2:RM3109_MIX_room a brick:Room .\n\nns2:RM3109_room a brick:Room .\n\nns2:RM3112_MIX_room a brick:Room .\n\nns2:RM3112_room a brick:Room .\n\nns2:RM3114_MIX_room a brick:Room .\n\nns2:RM3114_room a brick:Room .\n\nns2:RM3128_MIX_room a brick:Room .\n\nns2:RM3128_room a brick:Room .\n\nns2:RM3134_MIX_room a brick:Room .\n\nns2:RM3134_room a brick:Room .\n\nns2:RM3135_MIX_room a brick:Room .\n\nns2:RM3135_room a brick:Room .\n\nns2:RM3138_MIX_room a brick:Room .\n\nns2:RM3138_room a brick:Room .\n\nns2:RM3139_room a brick:Room .\n\nns2:RM3201_MIX_room a brick:Room .\n\nns2:RM3201_room a brick:Room .\n\nns2:RM3204_MIX_room a brick:Room .\n\nns2:RM3204_room a brick:Room .\n\nns2:RM3216_MIX_room a brick:Room .\n\nns2:RM3216_room a brick:Room .\n\nns2:RM3218_MIX_room a brick:Room .\n\nns2:RM3218_room a brick:Room .\n\nns2:RM3220_MIX_room a brick:Room .\n\nns2:RM3220_room a brick:Room .\n\nns2:RM3230_MIX_room a brick:Room .\n\nns2:RM3230_room a brick:Room .\n\nns2:VAVRM1100 a brick:VAV ;\n    brick:feeds ns2:RM1100 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1100.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1100.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1100.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1100.Zone_Supply_Air_Temp .\n\nns2:VAVRM1100A a brick:VAV ;\n    brick:feeds ns2:RM1100A ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100A.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1100A.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1100A.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1100A.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1100A.Zone_Supply_Air_Temp .\n\nns2:VAVRM1100B a brick:VAV ;\n    brick:feeds ns2:RM1100B ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1100B.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1100B.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1100B.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1100B.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1100B.Zone_Supply_Air_Temp .\n\nns2:VAVRM1112 a brick:VAV ;\n    brick:feeds ns2:RM1112 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1112.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1112.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1112.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1112.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1112.Zone_Supply_Air_Temp .\n\nns2:VAVRM1114 a brick:VAV ;\n    brick:feeds ns2:RM1114 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1114.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1114.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1114.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1114.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1114.Zone_Supply_Air_Temp .\n\nns2:VAVRM1116 a brick:VAV ;\n    brick:feeds ns2:RM1116 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1116.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1116.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1116.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1116.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1116.Zone_Supply_Air_Temp .\n\nns2:VAVRM1118 a brick:VAV ;\n    brick:feeds ns2:RM1118 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1118.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1118.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1118.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1118.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1118.Zone_Supply_Air_Temp .\n\nns2:VAVRM1120 a brick:VAV ;\n    brick:feeds ns2:RM1120 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1120.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1120.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1120.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1120.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1120.Zone_Supply_Air_Temp .\n\nns2:VAVRM1121 a brick:VAV ;\n    brick:feeds ns2:RM1121 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1121.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1121.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1121.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1121.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1121.Zone_Supply_Air_Temp .\n\nns2:VAVRM1126 a brick:VAV ;\n    brick:feeds ns2:RM1126 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1126.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1126.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1126.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1126.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1126.Zone_Supply_Air_Temp .\n\nns2:VAVRM1127 a brick:VAV ;\n    brick:feeds ns2:RM1127 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM1127.VLV_COMD,\n        ns2:bldg9.ZONE.AHU02.RM1127.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM1127.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM1127.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM1127.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM1127.Zone_Supply_Air_Temp .\n\nns2:VAVRM1200 a brick:VAV ;\n    brick:feeds ns2:RM1200 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1200.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1200.Zone_Supply_Air_Temp .\n\nns2:VAVRM1204 a brick:VAV ;\n    brick:feeds ns2:RM1204 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1204.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1204.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1204.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1204.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1204.Zone_Supply_Air_Temp .\n\nns2:VAVRM1211 a brick:VAV ;\n    brick:feeds ns2:RM1211 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1211.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1211.Zone_Supply_Air_Temp .\n\nns2:VAVRM1212 a brick:VAV ;\n    brick:feeds ns2:RM1212 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1212.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1212.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1212.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1212.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1212.Zone_Supply_Air_Temp .\n\nns2:VAVRM1217 a brick:VAV ;\n    brick:feeds ns2:RM1217 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1217.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1217.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1217.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1217.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1217.Zone_Supply_Air_Temp .\n\nns2:VAVRM1224 a brick:VAV ;\n    brick:feeds ns2:RM1224 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1224.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1224.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1224.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1224.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1224.Zone_Supply_Air_Temp .\n\nns2:VAVRM1225 a brick:VAV ;\n    brick:feeds ns2:RM1225 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1225.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1225.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1225.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1225.Zone_Supply_Air_Temp .\n\nns2:VAVRM1226 a brick:VAV ;\n    brick:feeds ns2:RM1226 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1226.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1226.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1226.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1226.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1226.Zone_Supply_Air_Temp .\n\nns2:VAVRM1227 a brick:VAV ;\n    brick:feeds ns2:RM1227 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM1227.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM1227.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM1227.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM1227.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM1227.Zone_Supply_Air_Temp .\n\nns2:VAVRM2100A a brick:VAV ;\n    brick:feeds ns2:RM2100A ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2100A.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2100A.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2100A.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2100A.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2100A.Zone_Supply_Air_Temp .\n\nns2:VAVRM2101 a brick:VAV ;\n    brick:feeds ns2:RM2101 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2101.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2101.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2101.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2101.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2101.Zone_Supply_Air_Temp .\n\nns2:VAVRM2108 a brick:VAV ;\n    brick:feeds ns2:RM2108 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2108.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2108.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2108.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2108.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2108.Zone_Supply_Air_Temp .\n\nns2:VAVRM2110 a brick:VAV ;\n    brick:feeds ns2:RM2110 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2110.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2110.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2110.Zone_Supply_Air_Temp .\n\nns2:VAVRM2115 a brick:VAV ;\n    brick:feeds ns2:RM2115 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2115.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2115.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2115.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2115.Zone_Supply_Air_Temp .\n\nns2:VAVRM2116 a brick:VAV ;\n    brick:feeds ns2:RM2116 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2116.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp .\n\nns2:VAVRM2118 a brick:VAV ;\n    brick:feeds ns2:RM2118 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2118.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2118.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2118.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2118.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2118.Zone_Supply_Air_Temp .\n\nns2:VAVRM2123 a brick:VAV ;\n    brick:feeds ns2:RM2123 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2123.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2123.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2123.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2123.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2123.Zone_Supply_Air_Temp .\n\nns2:VAVRM2124 a brick:VAV ;\n    brick:feeds ns2:RM2124 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2124.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2124.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2124.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2124.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2124.Zone_Supply_Air_Temp .\n\nns2:VAVRM2128 a brick:VAV ;\n    brick:feeds ns2:RM2128 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128.VLV_COMD,\n        ns2:bldg9.ZONE.AHU02.RM2128.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2128.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2128.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2128.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2128.Zone_Supply_Air_Temp .\n\nns2:VAVRM2128B a brick:VAV ;\n    brick:feeds ns2:RM2128B ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128B.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2128B.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2128B.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2128B.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2128B.Zone_Supply_Air_Temp .\n\nns2:VAVRM2128D a brick:VAV ;\n    brick:feeds ns2:RM2128D ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM2128D.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM2128D.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM2128D.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM2128D.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM2128D.Zone_Supply_Air_Temp .\n\nns2:VAVRM2205 a brick:VAV ;\n    brick:feeds ns2:RM2205 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2205.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2205.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2205.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2205.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2205.Zone_Supply_Air_Temp .\n\nns2:VAVRM2211 a brick:VAV ;\n    brick:feeds ns2:RM2211 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2211.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2211.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2211.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2211.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2211.Zone_Supply_Air_Temp .\n\nns2:VAVRM2217 a brick:VAV ;\n    brick:feeds ns2:RM2217 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2217.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2217.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2217.Zone_Supply_Air_Temp .\n\nns2:VAVRM2222 a brick:VAV ;\n    brick:feeds ns2:RM2222 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2222.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2222.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2222.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2222.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2222.Zone_Supply_Air_Temp .\n\nns2:VAVRM2224 a brick:VAV ;\n    brick:feeds ns2:RM2224 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2224.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2224.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2224.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2224.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2224.Zone_Supply_Air_Temp .\n\nns2:VAVRM2240 a brick:VAV ;\n    brick:feeds ns2:RM2240 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2240.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2240.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2240.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2240.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2240.Zone_Supply_Air_Temp .\n\nns2:VAVRM2244 a brick:VAV ;\n    brick:feeds ns2:RM2244 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2244.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2244.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2244.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2244.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2244.Zone_Supply_Air_Temp .\n\nns2:VAVRM2250 a brick:VAV ;\n    brick:feeds ns2:RM2250 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2250.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2250.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2250.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2250.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2250.Zone_Supply_Air_Temp .\n\nns2:VAVRM2254 a brick:VAV ;\n    brick:feeds ns2:RM2254 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2254.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2254.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2254.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2254.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2254.Zone_Supply_Air_Temp .\n\nns2:VAVRM2258 a brick:VAV ;\n    brick:feeds ns2:RM2258 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2258.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2258.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2258.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2258.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2258.Zone_Supply_Air_Temp .\n\nns2:VAVRM2261 a brick:VAV ;\n    brick:feeds ns2:RM2261 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2261.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2261.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2261.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2261.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2261.Zone_Supply_Air_Temp .\n\nns2:VAVRM2262 a brick:VAV ;\n    brick:feeds ns2:RM2262 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2262.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2262.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2262.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2262.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2262.Zone_Supply_Air_Temp .\n\nns2:VAVRM2263 a brick:VAV ;\n    brick:feeds ns2:RM2263 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM2263.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM2263.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM2263.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM2263.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM2263.Zone_Supply_Air_Temp .\n\nns2:VAVRM300B a brick:VAV ;\n    brick:feeds ns2:RM300B ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM300B.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM300B.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM300B.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM300B.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM300B.Zone_Supply_Air_Temp .\n\nns2:VAVRM3100 a brick:VAV ;\n    brick:feeds ns2:RM3100 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3100.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3100.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3100.Zone_Supply_Air_Temp .\n\nns2:VAVRM3104 a brick:VAV ;\n    brick:feeds ns2:RM3104 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3104.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3104.Zone_Supply_Air_Temp .\n\nns2:VAVRM3106 a brick:VAV ;\n    brick:feeds ns2:RM3106 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3106.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3106.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3106.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3106.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3106.Zone_Supply_Air_Temp .\n\nns2:VAVRM3109 a brick:VAV ;\n    brick:feeds ns2:RM3109 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3109.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3109.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3109.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3109.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3109.Zone_Supply_Air_Temp .\n\nns2:VAVRM3112 a brick:VAV ;\n    brick:feeds ns2:RM3112 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3112.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3112.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3112.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3112.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3112.Zone_Supply_Air_Temp .\n\nns2:VAVRM3114 a brick:VAV ;\n    brick:feeds ns2:RM3114 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3114.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3114.Zone_Supply_Air_Temp .\n\nns2:VAVRM3128 a brick:VAV ;\n    brick:feeds ns2:RM3128 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3128.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3128.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3128.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3128.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3128.Zone_Supply_Air_Temp .\n\nns2:VAVRM3134 a brick:VAV ;\n    brick:feeds ns2:RM3134 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3134.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3134.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3134.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3134.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3134.Zone_Supply_Air_Temp .\n\nns2:VAVRM3135 a brick:VAV ;\n    brick:feeds ns2:RM3135 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3135.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3135.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3135.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3135.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3135.Zone_Supply_Air_Temp .\n\nns2:VAVRM3138 a brick:VAV ;\n    brick:feeds ns2:RM3138 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU02.RM3138.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU02.RM3138.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU02.RM3138.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU02.RM3138.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU02.RM3138.Zone_Supply_Air_Temp .\n\nns2:VAVRM3201 a brick:VAV ;\n    brick:feeds ns2:RM3201 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3201.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM3201.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM3201.Zone_Supply_Air_Temp .\n\nns2:VAVRM3204 a brick:VAV ;\n    brick:feeds ns2:RM3204 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3204.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM3204.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM3204.Zone_Supply_Air_Temp .\n\nns2:VAVRM3216 a brick:VAV ;\n    brick:feeds ns2:RM3216 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3216.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM3216.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM3216.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM3216.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM3216.Zone_Supply_Air_Temp .\n\nns2:VAVRM3218 a brick:VAV ;\n    brick:feeds ns2:RM3218 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3218.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM3218.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM3218.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM3218.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM3218.Zone_Supply_Air_Temp .\n\nns2:VAVRM3220 a brick:VAV ;\n    brick:feeds ns2:RM3220 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3220.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM3220.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM3220.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM3220.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM3220.Zone_Supply_Air_Temp .\n\nns2:VAVRM3230 a brick:VAV ;\n    brick:feeds ns2:RM3230 ;\n    brick:hasPoint ns2:bldg9.ZONE.AHU01.RM3230.Zone_Air_Temp,\n        ns2:bldg9.ZONE.AHU01.RM3230.Zone_Air_Temp_Setpoint,\n        ns2:bldg9.ZONE.AHU01.RM3230.Zone_Reheat_Valve_Command,\n        ns2:bldg9.ZONE.AHU01.RM3230.Zone_Supply_Air_Flow,\n        ns2:bldg9.ZONE.AHU01.RM3230.Zone_Supply_Air_Temp .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg9.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg9.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg9.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg9.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg9.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg9.CHW.ECONOMIZER,\n        ns2:bldg9.CHW.Enable,\n        ns2:bldg9.CHW.LOOP_DP,\n        ns2:bldg9.CHW.Loop_Chilled_Water_Flow,\n        ns2:bldg9.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg9.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,\n        ns2:bldg9.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg9.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg9.CHW.OA_ENABLE,\n        ns2:bldg9.CHW.Outside_Air_Temp,\n        ns2:bldg9.CHW.PUMP_RET_PSI,\n        ns2:bldg9.CHW.PUMP_SUP_PSI,\n        ns2:bldg9.CHW.Pump1_SPEED,\n        ns2:bldg9.CHW.Pump1_SPEED_FB,\n        ns3:Stop,\n        ns2:bldg9.CHW.Pump2_SPEED,\n        ns2:bldg9.CHW.Pump2_SPEED_FB,\n        ns4:Stop .\n\n",
    "output": "This building is categorized as a unknown building type, with a total floor area of approximately 47050 square feet spanning 3 floors. The HVAC system comprises 2 air handling units (AHUs), including 2 variable air volume (VAV) units and 0 constant volume (CV) units. The system includes 2 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Implement Demand Control Ventilation (DCV) for VAV systems.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
}