        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg29#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU04 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg29.AHU.AHU04.CCV,\n        ns2:bldg29.AHU.AHU04.Cooling_Valve_Output,\n        ns2:bldg29.AHU.AHU04.Heating_Valve_Output,\n        ns2:bldg29.AHU.AHU04.Mixed_Air_Temp,\n        ns2:bldg29.AHU.AHU04.Mode,\n        ns2:bldg29.AHU.AHU04.Outside_Air_Temp,\n        ns2:bldg29.AHU.AHU04.Return_Air_Temp,\n        ns2:bldg29.AHU.AHU04.Supply_Air_Temp,\n        ns2:bldg29.AHU.AHU04.Supply_Air_Temp_Setpoint,\n        ns2:bldg29.AHU.AHU04.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg29 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"7056^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\n<urn:bldg29> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg29\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:bldg29.AHU.AHU04.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg29.AHU.AHU04.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ea5f050-3a48-4242-b0fa-49c194dd717d\" ] .\n\nns2:bldg29.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg29.AHU.AHU04.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6072bcc9-babb-45a2-973e-8b3b78c84ffc\" ] .\n\nns2:bldg29.AHU.AHU04.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg29.AHU.AHU04.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff8bee5d-520e-46c9-a107-fedc3888748c\" ] .\n\nns2:bldg29.AHU.AHU04.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg29.AHU.AHU04.Mixed Air Temp\" .\n\nns2:bldg29.AHU.AHU04.Mode a brick:Mode ;\n    rdfs:label \"bldg29.AHU.AHU04.Mode\" .\n\nns2:bldg29.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg29.AHU.AHU04.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf94f73c-498e-46ff-8703-182d8d4c8b1a\" ] .\n\nns2:bldg29.AHU.AHU04.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg29.AHU.AHU04.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"509a0320-6183-4505-9dfb-1d01c30032cf\" ] .\n\nns2:bldg29.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg29.AHU.AHU04.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a62ee0f7-2912-44ba-98c0-ffa3ba8bc996\" ] .\n\nns2:bldg29.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg29.AHU.AHU04.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44b82eb4-bf5b-4ccd-b1ad-75b40e4fe9c3\" ] .\n\nns2:bldg29.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg29.AHU.AHU04.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b8c7b16-da95-4e20-a440-ebf350160fc2\" ] .\n\nns2:bldg29.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg29.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d168984-5936-49f1-bc5d-8caa3c9f25db\" ] .\n\nns2:bldg29.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg29.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd17ee58-ca0e-44ed-98e9-182aba18026a\" ] .\n\nns2:bldg29.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg29.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60ce7ae8-68a3-4a6d-b062-672382bab231\" ] .\n\nns2:bldg29.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg29.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91aecc68-8b80-45fe-868a-1a9b92c6ce0f\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg29.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg29.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg29.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg29.CHW.Loop_Chilled_Water_Supply_Temp .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 7056 square feet spanning 0 floors. The HVAC system comprises 1 air handling units (AHUs), including 0 variable air volume (VAV) units and 1 constant volume (CV) units. The system includes 1 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg3.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg3#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg3.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg3.AHU.AHU01.Heating_Valve_Output,\n        ns2:bldg3.AHU.AHU01.Mixed_Air_Temp,\n        ns2:bldg3.AHU.AHU01.Outside_Air_Temp,\n        ns2:bldg3.AHU.AHU01.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg3 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"42946\" ] .\n\n<urn:bldg3> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg3\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:bldg3.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg3.AHU.AHU01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2d0c26e-835a-4531-8617-5b6694e89de6\" ] .\n\nns2:bldg3.AHU.AHU01.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg3.AHU.AHU01.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed440447-9c6e-4608-b68a-09fa50a750fc\" ] .\n\nns2:bldg3.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg3.AHU.AHU01.Mixed Air Temp\" .\n\nns2:bldg3.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg3.AHU.AHU01.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0818df1-34a0-4c4f-9987-b8775016f161\" ] .\n\nns2:bldg3.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg3.AHU.AHU01.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79a64984-9051-4470-9454-6a74a52e5698\" ] .\n\nns2:bldg3.CHW.CHWSSETPOINT a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg3.CHW.CHWSSETPOINT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82198451-bf5f-4c1a-945e-492bc7f407be\" ] .\n\nns2:bldg3.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg3.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4a4defa-503a-441e-ad3a-00da93bc5d3d\" ] .\n\nns2:bldg3.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg3.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4d2dd50e-9dc6-4a16-818b-19e794c4c6c4\" ] .\n\nns2:bldg3.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;\n    rdfs:label \"bldg3.CHW.Loop Chilled Water Return Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c4fa671-d229-4147-8412-cdd2be6b2a45\" ] .\n\nns2:bldg3.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg3.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5df38a23-8ea9-47ae-97cb-21ae87252318\" ] .\n\nns2:bldg3.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg3.CHW.Loop Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28434a2e-303f-4a82-99bf-a9387408574f\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg3.CHW.CHWSSETPOINT,\n        ns2:bldg3.CHW.ECONOMIZER,\n        ns2:bldg3.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg3.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,\n        ns2:bldg3.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg3.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 42946 square feet spanning 0 floors. The HVAC system comprises 1 air handling units (AHUs), including 0 variable air volume (VAV) units and 1 constant volume (CV) units. The system includes 1 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg30.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix smc: <urn:smc#> .\n\n<urn:bldg30> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg30\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nsmc:SupplyFan_AHU1 a brick:Supply_Fan ;\n    brick:isPartOf smc:AHU1 .\n\nsmc:SupplyFan_AHU2 a brick:Supply_Fan ;\n    brick:isPartOf smc:AHU2 .\n\nsmc:boiler a brick:Boiler ;\n    brick:feeds smc:AHU1,\n        smc:AHU2 ;\n    brick:hasPoint smc:boiler_flow,\n        smc:boiler_gas,\n        smc:boiler_returnTemp,\n        smc:boiler_suppliedTemp .\n\nsmc:1-1-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77aaf925-241b-47de-a665-f6fae3ec152e\" ] .\n\nsmc:1-1-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a65c7155-95d2-4558-b0ba-9fc39bb20dec\" ] .\n\nsmc:1-1-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2b35501-b984-4973-b5f5-5c0a5c935c62\" ] .\n\nsmc:1-1-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09ac7730-9b6f-4ef7-b997-ba4ad2140dbf\" ] .\n\nsmc:1-1-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c58a5272-67b5-469b-abf2-47c1ae148a81\" ] .\n\nsmc:1-1-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d6cf7ff-017e-42ce-9ee3-78e2cc7c09ce\" ] .\n\nsmc:1-1-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4f5cef7-5f8a-4bdd-9641-5cd75717ee71\" ] .\n\nsmc:1-1-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"971f063b-a8fb-4298-9d3a-fb4ab8d9f5d4\" ] .\n\nsmc:1-1-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b119868a-2a1f-4ee4-8ba8-1d243d1e0bb1\" ] .\n\nsmc:1-1-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cebbac1-be31-47fd-b6a0-6d30ecda50a1\" ] .\n\nsmc:1-1-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b732166-f113-43d1-bd27-4b02414619c7\" ] .\n\nsmc:1-1-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e9de75a-cf10-42e7-b308-54af4918ef26\" ] .\n\nsmc:1-1-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1610cf4-35d5-4806-abcd-76f3cc5ff2d9\" ] .\n\nsmc:1-1-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"92de5c6c-5601-4262-bf47-110514d670cc\" ] .\n\nsmc:1-1-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"745d12a8-a027-4877-ad04-4bf838accc1b\" ] .\n\nsmc:1-1-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d03d979-f4f4-4241-ad12-b160eafacdd3\" ] .\n\nsmc:1-1-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b634dd2-69b8-4cad-a69b-3c73d77de3ba\" ] .\n\nsmc:1-1-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90caa7e8-89c6-4ca5-a184-a4a1b172f9ce\" ] .\n\nsmc:1-1-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"027a40ac-508e-432e-8aa0-7029bd4b34e2\" ] .\n\nsmc:1-1-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a14b69d0-07b6-45a9-be45-57ff9397c76e\" ] .\n\nsmc:1-1-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3dd0c5e8-2426-4e3c-bcf4-92bc695367e9\" ] .\n\nsmc:1-1-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2bc139e4-1e8c-4c88-b07c-88a061a49d2d\" ] .\n\nsmc:1-1-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cd8118c-b11f-418c-8540-39e6dfde729d\" ] .\n\nsmc:1-1-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d50cfdc2-4a60-4168-ae39-8604ba3ad681\" ] .\n\nsmc:1-1-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6cfde07-696d-4843-9026-b732d49fe6e1\" ] .\n\nsmc:1-1-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d6c57a6-7548-43bc-93f3-8d808d7137ed\" ] .\n\nsmc:1-1-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7707705a-4989-454a-8a9f-ae43c9508b66\" ] .\n\nsmc:1-1-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5af6680e-a9a1-4be8-b394-1fabc7daca1c\" ] .\n\nsmc:1-1-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a84881a0-3f68-4743-92cf-9244486def0c\" ] .\n\nsmc:1-1-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6660cfa9-15a5-4981-a6af-9ad4d1c04540\" ] .\n\nsmc:1-1-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"996740ee-9992-4faa-bbc9-11f07cac59e1\" ] .\n\nsmc:1-1-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c11359f5-b7b9-42a4-8e8c-220497476fcf\" ] .\n\nsmc:1-2-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c020ef2-995c-4de0-a943-8f9d804f4a1b\" ] .\n\nsmc:1-2-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e9f49a9-49e4-4ee4-90f5-7026fc5d2207\" ] .\n\nsmc:1-2-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11ae9a3a-a732-47d8-9884-fc8ad5262867\" ] .\n\nsmc:1-2-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab788103-6e4e-457c-917d-b48c1a5c3a6b\" ] .\n\nsmc:1-2-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc77aa9e-72e4-46cc-a3ef-0edb51c8e44d\" ] .\n\nsmc:1-2-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cd89ea7-40e8-4e2a-ad40-6ed08b74ed0c\" ] .\n\nsmc:1-2-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14b42a11-059a-41ee-8431-d18f69f8bf6b\" ] .\n\nsmc:1-2-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b316a39-25bd-4348-afc2-5b656ae2d520\" ] .\n\nsmc:1-2-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c42f0631-97e0-4bc8-b5bc-a4948d596c82\" ] .\n\nsmc:1-2-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"934c8f03-a341-462b-9d70-c663e4badd44\" ] .\n\nsmc:1-2-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afc529c9-d0aa-4a1d-8d18-f3ce53258575\" ] .\n\nsmc:1-2-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9f2712f-f22c-4693-9e91-4f261a947251\" ] .\n\nsmc:1-2-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"872370cf-ee37-4c10-92ca-047c36cfad91\" ] .\n\nsmc:1-2-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7543b793-f3bb-479a-9ce7-ccf64d51148a\" ] .\n\nsmc:1-2-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad07a668-a50d-4ad9-a17a-f6c921dc774e\" ] .\n\nsmc:1-2-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18f87b89-776b-494e-9c39-d5b037da7364\" ] .\n\nsmc:1-2-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"484672f0-c0a3-4a63-aa0c-22a5252f18bd\" ] .\n\nsmc:1-2-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b31a939c-5e38-4efc-ad1e-187b7703cfec\" ] .\n\nsmc:1-2-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad964c26-e15e-404b-bb25-7ffaee2c1431\" ] .\n\nsmc:1-2-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5332c63-ede9-490f-8db0-d54225b85c6c\" ] .\n\nsmc:1-2-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd2917d4-2e77-43e2-8451-592f7d1f9ab5\" ] .\n\nsmc:1-2-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ef5fbff-7d8b-46d8-9c83-09907265dd44\" ] .\n\nsmc:1-2-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"712d094f-381f-4c51-88ee-4544af9bff79\" ] .\n\nsmc:1-2-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64548bb6-4aa4-4dff-b682-3c90b5da4db4\" ] .\n\nsmc:1-2-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c7f6eba-7358-4728-ba97-0aad5aa34761\" ] .\n\nsmc:1-2-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b48ff55d-b2d7-4efe-8019-160f55f7b07a\" ] .\n\nsmc:1-2-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a4da092-6744-400b-b78d-801696374585\" ] .\n\nsmc:1-2-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85cf3c79-9716-4e8c-aec1-c5c5469fbc61\" ] .\n\nsmc:1-2-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"add797ff-5ee6-411e-b6d6-4b836c0fb38a\" ] .\n\nsmc:1-2-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4a326d1-1405-40a8-8859-c3a696dc5c9d\" ] .\n\nsmc:1-2-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0365d8ad-1156-4eec-b5c8-3ad6fd74cff0\" ] .\n\nsmc:1-2-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c493c40b-62a7-4337-ade6-bd272caf520c\" ] .\n\nsmc:1-3-10_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e821f2d4-4464-49c6-80ab-81cc1656ad7e\" ] .\n\nsmc:1-3-10_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be52a931-18bb-45be-b7c2-882d251fa83c\" ] .\n\nsmc:1-3-10_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"553af831-2b90-4669-828d-306e1a9af483\" ] .\n\nsmc:1-3-10_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49d161c0-430f-4dd8-badf-c2c06d056995\" ] .\n\nsmc:1-3-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b71fa73b-551b-4d79-aa65-3ed00969ed82\" ] .\n\nsmc:1-3-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec9b2390-0168-4fb1-9fed-44ec2e37a4c4\" ] .\n\nsmc:1-3-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f41672b9-e5a2-450f-9bec-0678802a0ee1\" ] .\n\nsmc:1-3-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"214b807d-92d8-4281-aec2-b1f840e38192\" ] .\n\nsmc:1-3-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"caf9cce9-8d13-40ac-a27d-3a1b175a4fe5\" ] .\n\nsmc:1-3-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5bf261b-65c4-4565-be67-33c45a3b6038\" ] .\n\nsmc:1-3-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96f0a616-3203-4dc7-aa74-3fbe9e9112ee\" ] .\n\nsmc:1-3-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df9e108d-f71a-4718-a6f2-613cad37a125\" ] .\n\nsmc:1-3-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85b636be-1194-4ddc-ae0b-b894d3be9b61\" ] .\n\nsmc:1-3-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f05a836-77c6-4a5e-b050-d1a722bbf5d2\" ] .\n\nsmc:1-3-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"237f6b87-f94b-4513-82b7-d18c2021034b\" ] .\n\nsmc:1-3-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c9366fc8-14b1-41cd-b7ce-172423240599\" ] .\n\nsmc:1-3-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe42c836-f7b8-4894-ac50-242351416835\" ] .\n\nsmc:1-3-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bbff594-ab96-463a-b845-1166774a5cd5\" ] .\n\nsmc:1-3-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7bd32a1-d5b4-4da6-ba2d-3791fef822ff\" ] .\n\nsmc:1-3-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de8ddc6d-e261-43e3-9bd0-2bb725b3c42f\" ] .\n\nsmc:1-3-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afac90e2-04a7-4a74-bbbc-91f39e861882\" ] .\n\nsmc:1-3-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ceaec870-5170-4fef-85e9-678434dc0e90\" ] .\n\nsmc:1-3-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"714fe3a5-3d13-43fc-947e-ba7b9181e05d\" ] .\n\nsmc:1-3-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6e469e0-a371-4eac-a2e2-26d3e99f0500\" ] .\n\nsmc:1-3-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da0ffc16-29a6-4ea8-b464-237a6b46dbbd\" ] .\n\nsmc:1-3-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c27853f9-5b02-441a-8077-5b4df7c27021\" ] .\n\nsmc:1-3-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"752e311e-138a-4fab-aaa9-6b9b8d2d4e71\" ] .\n\nsmc:1-3-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56bec2f3-38ea-41d6-8f37-b654338fd31b\" ] .\n\nsmc:1-3-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8193ac3-923a-4f7e-8e75-b7c114d3fa0b\" ] .\n\nsmc:1-3-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ea08784-ff03-4530-a8a1-2e39926a4d5e\" ] .\n\nsmc:1-3-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df176ae2-d048-4fa7-8943-bdbc9ab0dab6\" ] .\n\nsmc:1-3-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"264cb356-359d-4d1f-9672-4447d88cc336\" ] .\n\nsmc:1-3-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bb24c90-25f0-4472-acef-f359389cf86e\" ] .\n\nsmc:1-3-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ea830ee-9e19-422c-96f5-cf7b14d3ea9d\" ] .\n\nsmc:1-3-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf40ee27-f124-4ab1-90d7-a385a6860dba\" ] .\n\nsmc:1-3-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"231bc3d1-a831-4414-a34f-f4c5189d0b5e\" ] .\n\nsmc:1-3-9_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3930e7d5-ddb8-4045-89ac-136d9df3fea7\" ] .\n\nsmc:1-3-9_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c214d7fa-9e13-4099-a588-c2e0e76e2dc6\" ] .\n\nsmc:1-3-9_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3c6abab-275b-4540-8983-b1cb8de5df70\" ] .\n\nsmc:1-3-9_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"81b6ef34-6ab9-4670-bd2a-4169fc843f5b\" ] .\n\nsmc:1-4-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e85dad9-b756-4b7a-9ac3-d8c4d373804c\" ] .\n\nsmc:1-4-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0c04a45-ad26-4af4-8030-13540360d06c\" ] .\n\nsmc:1-4-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38c00393-29b8-4450-a094-9c2b6b326dca\" ] .\n\nsmc:1-4-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bad0e3a0-49a8-43d7-944a-cc0abf0a6f6a\" ] .\n\nsmc:1-4-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0cfbbd8-88b0-441d-8b08-89019b27c5e2\" ] .\n\nsmc:1-4-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ab5644e-638c-43ab-adf5-7d3b373b5b8b\" ] .\n\nsmc:1-4-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cd6ce0a-62ba-4973-b1be-58a8119f6b72\" ] .\n\nsmc:1-4-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25015a9c-28ba-4b9f-b37b-4754c6a54619\" ] .\n\nsmc:1-4-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06faee22-8d85-47b9-8d3a-cf7dd7d5f162\" ] .\n\nsmc:1-4-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1165a254-e8c7-45a9-9b5b-40fff90c5996\" ] .\n\nsmc:1-4-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61ec925a-dd81-48e5-a17a-a0f04da55047\" ] .\n\nsmc:1-4-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbdb6ba2-8712-4e90-9bc4-a69c680776ac\" ] .\n\nsmc:1-4-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c0c48017-5f50-42f1-93a9-3d7d4f84fb8e\" ] .\n\nsmc:1-4-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5ea5a01-5c7c-4698-8068-3573166b0365\" ] .\n\nsmc:1-4-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9584afee-a389-482f-abcf-5eae9d82e443\" ] .\n\nsmc:1-4-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"506d83e0-a79a-45bf-921c-7cc2d1043644\" ] .\n\nsmc:1-4-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7972e781-826e-4d0f-ad0c-7fa616a16e63\" ] .\n\nsmc:1-4-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b10f072-1633-4a55-82a3-447fc8e2b70d\" ] .\n\nsmc:1-4-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4c957a8-a8d4-468c-8e5c-082bcba1bed0\" ] .\n\nsmc:1-4-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4f0e941-b149-4c80-9b6b-a3d6115625ac\" ] .\n\nsmc:1-4-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b911ccbf-16d1-4259-a4b5-8b883937647a\" ] .\n\nsmc:1-4-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea396fb3-db27-40ed-a11d-768d9853091c\" ] .\n\nsmc:1-4-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0ec584a-758b-424d-a25d-e143ea20bc52\" ] .\n\nsmc:1-4-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad0e2ccc-13de-49ec-9751-7ff787fcc8c0\" ] .\n\nsmc:1-4-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40909474-b3f4-4621-9b32-7b6ddd5a5163\" ] .\n\nsmc:1-4-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf0e4e03-93d5-4e95-94ce-361877f7aa17\" ] .\n\nsmc:1-4-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0b02a03-91cc-4d18-824d-9fcb62cc889c\" ] .\n\nsmc:1-4-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b71f7d3-6200-4870-b807-7d24f49c6570\" ] .\n\nsmc:1-4-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"257e5af8-3437-4839-b930-cc80dc2e1f6b\" ] .\n\nsmc:1-4-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8fe8ae3-411b-4d57-a179-2d5a4e56b577\" ] .\n\nsmc:1-4-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2022bba-c814-431c-b7c8-a5d9544b6bfc\" ] .\n\nsmc:1-4-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"100b7c86-97c1-4fdb-9771-62ed8078aef5\" ] .\n\nsmc:1-4-9_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21eac8a7-05d9-4d49-a43e-6f1ed7a5d78f\" ] .\n\nsmc:1-4-9_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"506d99f4-405b-4b3f-9be5-70d165515ee2\" ] .\n\nsmc:1-4-9_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"140b47ce-1514-4d1f-9a7a-8c7a5ec7a561\" ] .\n\nsmc:1-4-9_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a1fe036-f35b-4adf-9dfe-0225855364e0\" ] .\n\nsmc:1-5-10_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"194fb79d-5536-4382-84c9-b8b14f95acd8\" ] .\n\nsmc:1-5-10_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b1befd6-0e11-4429-b818-4bfc01b5c70c\" ] .\n\nsmc:1-5-10_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dde16227-5564-4b1d-9494-6193e5a4b449\" ] .\n\nsmc:1-5-10_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae855939-8201-49ec-9789-ebc8dd718c7e\" ] .\n\nsmc:1-5-11_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82d3753b-80b1-455e-9be8-357fc391a779\" ] .\n\nsmc:1-5-11_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1447035-0330-48c4-b2ba-585b5f1bcdea\" ] .\n\nsmc:1-5-11_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74db7dea-af84-457d-a5c6-658409b6cde5\" ] .\n\nsmc:1-5-11_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae7bdd52-8f27-4ec4-a2b0-4443d19976da\" ] .\n\nsmc:1-5-12_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d3083ed-3576-49dd-9ab5-ad422baa9bfa\" ] .\n\nsmc:1-5-12_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d823290-9ee8-409c-ba09-7ab7f324469f\" ] .\n\nsmc:1-5-12_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7c386b3-6f99-46ad-a1af-023d72fc4b4c\" ] .\n\nsmc:1-5-12_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52b7568e-deae-4857-a22a-fdc70c530920\" ] .\n\nsmc:1-5-13_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ceaffaa-7645-4e70-b8fb-35551e52d4ea\" ] .\n\nsmc:1-5-13_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ff3e31f-04ea-4d0f-928f-7a9568329b16\" ] .\n\nsmc:1-5-13_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"301730a6-e766-42be-9a44-3a6ef0626c7f\" ] .\n\nsmc:1-5-13_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebfad681-7ab2-49bb-ba46-3c400b973a25\" ] .\n\nsmc:1-5-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc2a9a9a-3aa6-4419-8516-4af5fd3ff210\" ] .\n\nsmc:1-5-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"783d050f-0606-4c42-b58b-f79d40b886b9\" ] .\n\nsmc:1-5-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6840eb1d-029b-4ace-afba-62856b92469f\" ] .\n\nsmc:1-5-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0c18023-ef35-4ad4-9c4a-bbeb8986be87\" ] .\n\nsmc:1-5-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f24dfaa-ee9f-40e5-8f41-22a8324b3b81\" ] .\n\nsmc:1-5-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38d8561f-eaf2-4ec7-8036-5e906facf39c\" ] .\n\nsmc:1-5-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf2d9608-f1ef-4737-b670-f65e3b0e530e\" ] .\n\nsmc:1-5-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3404f02-ab94-49e8-b878-5e2bb999801e\" ] .\n\nsmc:1-5-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"150cdbec-2935-44e2-b241-64b58757daf7\" ] .\n\nsmc:1-5-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a54c78e-78f8-4fc4-91a4-5d5e173e6ee4\" ] .\n\nsmc:1-5-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76327a1c-cc27-4998-a8e0-36785f532927\" ] .\n\nsmc:1-5-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f3a875c-2318-48f4-b5cd-ae1b510d5b91\" ] .\n\nsmc:1-5-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a61af6e-80b0-4ac6-9b24-872f0ad9b49c\" ] .\n\nsmc:1-5-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6c13945-47eb-498e-87e0-772adc3be999\" ] .\n\nsmc:1-5-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7290efcc-4f11-469c-b3b6-316e2779d449\" ] .\n\nsmc:1-5-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3613620-c908-4fe5-a337-836ef95fb4c5\" ] .\n\nsmc:1-5-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad4d17ea-da28-4ed6-aafa-15b690c0fe0b\" ] .\n\nsmc:1-5-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9d9d4e9-7883-4f11-9984-c4c397785350\" ] .\n\nsmc:1-5-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32fe71af-fdb9-4b1e-88d6-eb989263d906\" ] .\n\nsmc:1-5-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d9bbbe6-391b-4c5a-8d78-ac5b7ee2a324\" ] .\n\nsmc:1-5-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"139de008-d815-41ae-92b4-cb03626e0668\" ] .\n\nsmc:1-5-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b46a405e-9d8a-4877-9693-a22940878502\" ] .\n\nsmc:1-5-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b4e102b-2eae-48be-93f7-03667b9db2a9\" ] .\n\nsmc:1-5-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bba550c-4c1d-41e2-84ab-cc692b053f7c\" ] .\n\nsmc:1-5-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfa790d4-23f9-4314-b7a3-c9bb5b7a7904\" ] .\n\nsmc:1-5-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"518f33d2-d4a4-457b-8a63-79f05acd4a9a\" ] .\n\nsmc:1-5-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18cd7631-ed7a-4b70-8948-6a4df87b1af3\" ] .\n\nsmc:1-5-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79c4c9c1-6c45-4231-8864-41c85c689d55\" ] .\n\nsmc:1-5-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27d1d30d-da3f-408b-a937-b994a00b6301\" ] .\n\nsmc:1-5-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3684ca72-39e9-4564-a95f-5c021bc6ff4c\" ] .\n\nsmc:1-5-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc5c534a-ffed-4200-b4c7-0a70ebc62fb2\" ] .\n\nsmc:1-5-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5afc918c-385c-45fc-b196-496d5415a4e4\" ] .\n\nsmc:1-5-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16c08160-b28f-4e81-9486-2add7281d032\" ] .\n\nsmc:1-5-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a30ae5e-ee99-4ca5-9798-acd22f69da26\" ] .\n\nsmc:1-5-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8bc5e401-9dc7-4b1e-84cc-78184fe59543\" ] .\n\nsmc:1-5-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"425066cf-0c8a-4bf5-b81b-76dd06a1af94\" ] .\n\nsmc:1-5-9_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"461727c7-6b19-4016-ad8f-fa2cdb63621d\" ] .\n\nsmc:1-5-9_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5202ff20-4e60-4760-8a36-e07636081355\" ] .\n\nsmc:1-5-9_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6e53f66-1065-47b5-8f46-fe17cce3acb2\" ] .\n\nsmc:1-5-9_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ddef207-adc4-4884-bf1d-a2a4faf4c8ef\" ] .\n\nsmc:2-1-11_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25954c55-6a12-4c36-8423-5491ac3d1b9c\" ] .\n\nsmc:2-1-11_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"343731e3-4f75-49ea-b193-de966b39a8cd\" ] .\n\nsmc:2-1-11_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1bbaa6c-acbe-4fb0-a05c-a2d598cae4b3\" ] .\n\nsmc:2-1-11_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ff099a0-5b4b-485c-8bb2-c2d34ad303dc\" ] .\n\nsmc:2-1-12_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"123f68f2-ce52-482a-bf63-11ba1e34cf00\" ] .\n\nsmc:2-1-12_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91453578-d2fb-4712-a1b4-0f8805b0ac86\" ] .\n\nsmc:2-1-12_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85515657-d893-4ffe-9a6a-5daf8f5ab85e\" ] .\n\nsmc:2-1-12_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bbe954c-c64c-4d19-81c4-084981dbd410\" ] .\n\nsmc:2-1-13_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb64c9ca-f399-4bfb-bc83-5ae927655311\" ] .\n\nsmc:2-1-13_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19835836-184f-4b27-9a4b-b91db0c27695\" ] .\n\nsmc:2-1-13_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"974fea81-63de-4033-bb09-925d67bc66ce\" ] .\n\nsmc:2-1-13_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7601244-8034-4eda-8200-fa2f81297034\" ] .\n\nsmc:2-1-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51d5d4d6-6779-4063-9650-5e8d7f902ef5\" ] .\n\nsmc:2-1-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3708760-2e35-495f-9c5b-aeb700bc2735\" ] .\n\nsmc:2-1-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f1db341-aaa5-4c99-9775-bf19ccf879f9\" ] .\n\nsmc:2-1-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44cadaac-6bc2-418d-b0d1-5aebe6a2b166\" ] .\n\nsmc:2-1-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5a7f4eb-b3c4-4fef-bd10-07640b2652fe\" ] .\n\nsmc:2-1-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f85025a-8a9e-46f6-a9cb-54b84a4a8044\" ] .\n\nsmc:2-1-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"712b60a0-e9a9-425d-ad07-370ee9129629\" ] .\n\nsmc:2-1-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9c85646-238b-4204-8034-aa1e9be51c50\" ] .\n\nsmc:2-1-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5f12207-dccd-46e1-903d-c3338c3773ae\" ] .\n\nsmc:2-1-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"248e2d70-cbc8-42ae-8e93-ee773bc2915a\" ] .\n\nsmc:2-1-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0728981-b81b-4f97-9451-37540cc6a4af\" ] .\n\nsmc:2-1-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e82dfd7-95fd-41cc-964a-b15605198c23\" ] .\n\nsmc:2-1-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"107a681a-9058-45c0-9816-7d21d2873e20\" ] .\n\nsmc:2-1-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e59ed92d-f33d-4866-aba4-9edcff4f02e2\" ] .\n\nsmc:2-1-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"559f8156-1a94-47f4-8d34-ed577e8bf5ba\" ] .\n\nsmc:2-1-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"02a1e8a4-2181-4ab1-9945-a80707afd16d\" ] .\n\nsmc:2-1-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2aaa919d-ded5-4e8d-971d-b19f2c958e0a\" ] .\n\nsmc:2-1-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5a6334c-123f-4cf7-bb3e-debe5329d793\" ] .\n\nsmc:2-1-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3010896-9d03-4717-94b8-7f31ee95f75e\" ] .\n\nsmc:2-1-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f71a39e1-5386-41b4-9721-9d61a233a5e8\" ] .\n\nsmc:2-1-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef906369-dc3b-4bad-9a09-c57c042551c8\" ] .\n\nsmc:2-1-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a1c5b24-54ec-4210-8193-1f4ca1f71ef7\" ] .\n\nsmc:2-1-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"417b2e5b-9e98-4679-aa73-8594a3f373ab\" ] .\n\nsmc:2-1-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b435f6fe-37c1-47d2-a1fb-a9b639424765\" ] .\n\nsmc:2-1-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90198589-a6f3-4036-9585-93b8d3127e7d\" ] .\n\nsmc:2-1-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18e7212b-1351-40e8-b0ac-318c79faee24\" ] .\n\nsmc:2-1-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"611a5fd4-3c1f-49a2-bd67-f2889387ba0f\" ] .\n\nsmc:2-1-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d88b9f9-1540-481e-ab76-a6366c48e819\" ] .\n\nsmc:2-1-27_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c27ded5-fb34-4618-9be4-ac4a379f773f\" ] .\n\nsmc:2-1-27_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d67a84cf-7afd-4848-aa56-40330cd15bd3\" ] .\n\nsmc:2-1-27_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da5cc505-3449-42b9-b58e-b5d0e72d4d8c\" ] .\n\nsmc:2-1-27_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22f76ee1-5667-43a1-a67d-cdee1881abd7\" ] .\n\nsmc:2-2-12_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"121ab8bb-fd01-41b8-9432-770c19b43757\" ] .\n\nsmc:2-2-12_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8a2e0a1-b239-47eb-b178-d21d794fa2be\" ] .\n\nsmc:2-2-12_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1bea992-405c-4e5e-a315-579a0d351175\" ] .\n\nsmc:2-2-12_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30b74a83-edd4-464f-bcb3-1951a9451d03\" ] .\n\nsmc:2-2-13_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dcb3739-c9e4-465d-bf3b-9fea2405e3d6\" ] .\n\nsmc:2-2-13_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f58d016a-7e4e-4492-aabc-a720cbde1b29\" ] .\n\nsmc:2-2-13_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b5244a8-90fb-4616-b142-e04079bdddaa\" ] .\n\nsmc:2-2-13_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9163a18b-9525-4c42-914a-d6460eb3f5d4\" ] .\n\nsmc:2-2-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"315352f4-a7fd-49b4-be2a-800ffe853b4a\" ] .\n\nsmc:2-2-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfb13fdf-033d-4885-8ac3-f821a241e2e1\" ] .\n\nsmc:2-2-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66582d87-d9cf-4652-a573-d2817bb7a0fe\" ] .\n\nsmc:2-2-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"049e0f45-bbba-4e21-b89f-a3eeafbfb908\" ] .\n\nsmc:2-2-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db575f93-838b-499f-ad6f-6385eeecd386\" ] .\n\nsmc:2-2-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f33f5701-78ae-4a19-9108-97a722ee0ede\" ] .\n\nsmc:2-2-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"942eff50-cf26-4549-84f7-4f5e13cd9d43\" ] .\n\nsmc:2-2-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"388b070b-07ef-47a4-bfc4-1be660e665c8\" ] .\n\nsmc:2-2-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abb64a81-bf9c-4a73-ba1b-78695fabb698\" ] .\n\nsmc:2-2-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c08d5196-d16e-4f08-8e8e-a86fc73c68b6\" ] .\n\nsmc:2-2-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70949619-bc8a-4700-88f4-29b22e6e03f1\" ] .\n\nsmc:2-2-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ce99cef-d244-4bc9-885b-14886993f918\" ] .\n\nsmc:2-2-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e96e4b7-0c77-471b-8fe4-f25a07162e54\" ] .\n\nsmc:2-2-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f797abf8-87d5-46ce-be21-e08c4a7f8aab\" ] .\n\nsmc:2-2-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47e59cea-cb51-4e03-88ea-11e911b40fa5\" ] .\n\nsmc:2-2-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08fd8f68-d0e6-480f-b096-210fdb70b11f\" ] .\n\nsmc:2-2-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44384ce5-956f-4433-be47-ddcb45cb4d8c\" ] .\n\nsmc:2-2-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a37bf77-15e3-4d6a-90bb-155d5601b237\" ] .\n\nsmc:2-2-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd47c511-2ead-4aca-91f6-625d0400e794\" ] .\n\nsmc:2-2-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a0516d2-5958-4c51-a544-fd28c909ef64\" ] .\n\nsmc:2-2-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"387ad982-d9d0-4db0-a3bd-6c8ae011d3a4\" ] .\n\nsmc:2-2-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49041c38-b6d3-46e0-b270-1a28ec31d593\" ] .\n\nsmc:2-2-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64008e3d-4468-45e1-92ad-82d6673d1ac6\" ] .\n\nsmc:2-2-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8072b8de-dd0f-4700-9584-e1037b8c8fba\" ] .\n\nsmc:2-2-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8756c74a-6eac-4c7e-8d58-88dbf7ba3d7c\" ] .\n\nsmc:2-2-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aae275c1-918a-4842-9893-911414634950\" ] .\n\nsmc:2-2-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ba96fed4-67dd-4ba1-8dd9-0caaa0c4fe8b\" ] .\n\nsmc:2-2-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6bae6d05-e42c-4ce4-a806-e2cd8b3bc58d\" ] .\n\nsmc:2-2-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72849147-2b81-4607-ba4f-fd51007cab91\" ] .\n\nsmc:2-2-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"911b3441-1f74-4d4d-9c13-956cbd3e590f\" ] .\n\nsmc:2-2-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94832707-9416-483e-a78a-24e551d91ce7\" ] .\n\nsmc:2-2-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1598e0a3-5e75-421b-8171-81f039efd67e\" ] .\n\nsmc:2-2-22_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"332bb3f8-713c-42df-82c5-fbfefc296da9\" ] .\n\nsmc:2-2-22_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2dcad37d-4308-4c9a-a5ed-8cf728bff56a\" ] .\n\nsmc:2-2-22_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bd2b68d3-77a2-42d1-be37-22777deb1692\" ] .\n\nsmc:2-2-22_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ffdbe2a6-982d-489c-800e-a9b1525abc6f\" ] .\n\nsmc:2-3-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3626af4f-23d0-4ef7-a2dc-fc7a2bd9cc2c\" ] .\n\nsmc:2-3-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1bece0c-af08-4201-bad7-8ea4083c295e\" ] .\n\nsmc:2-3-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1bfb101-3c09-40c9-95e5-345efcf4f976\" ] .\n\nsmc:2-3-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c27c31d-3c2c-4cb3-a5ef-adba8f3be84a\" ] .\n\nsmc:2-3-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49532b96-ff50-4656-9924-8ea90704b1af\" ] .\n\nsmc:2-3-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3808a56b-deac-479e-be5a-c6551d67f783\" ] .\n\nsmc:2-3-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"172e04ce-40f3-4763-925e-c0c1835a0cc4\" ] .\n\nsmc:2-3-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ea4ec3b-8fb2-4c43-b32b-a66ee4b6da29\" ] .\n\nsmc:2-3-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db5dd071-4ab9-4d0b-b43a-3f0e849b5c58\" ] .\n\nsmc:2-3-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca81613c-2e3f-4534-ba41-38779a387e66\" ] .\n\nsmc:2-3-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbd3694b-c267-4b4b-b33a-f43b26f4089e\" ] .\n\nsmc:2-3-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"045a286f-cfc8-460e-b22f-b08e555dbd73\" ] .\n\nsmc:2-3-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0a041a0-9d9e-43e9-9cb0-0b8dbfbd296f\" ] .\n\nsmc:2-3-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8ddaa07-0557-4240-b2ee-2a63187dbd63\" ] .\n\nsmc:2-3-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"942335a3-84b8-4058-857b-81afd3e6b46d\" ] .\n\nsmc:2-3-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8ddc743-25bf-4631-9880-772d67357472\" ] .\n\nsmc:2-3-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9754c0c-f503-4cc3-a95b-ba68dd05de13\" ] .\n\nsmc:2-3-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b0f38db-cf93-4ff0-81d3-0de80e4e90f6\" ] .\n\nsmc:2-3-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8fa3e6e5-1829-4668-872e-dbdd1c8aa7f8\" ] .\n\nsmc:2-3-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"146c3b4a-dfe7-43ec-a42a-b3ed96442d83\" ] .\n\nsmc:2-3-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82103ea2-8310-41ae-bd1b-03be6108c790\" ] .\n\nsmc:2-3-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9baa2b7-b2de-4b14-ad14-c97f16912162\" ] .\n\nsmc:2-3-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3464ae6-3e82-4ffd-a85f-5e0e4bd6831b\" ] .\n\nsmc:2-3-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e19f52b-cc36-4835-8a4b-ee34c27644bf\" ] .\n\nsmc:2-3-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad7e658e-538a-4d96-8066-a788317c34f0\" ] .\n\nsmc:2-3-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e20e863-ca9e-4105-b2d1-315793af12a7\" ] .\n\nsmc:2-3-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51ce12d7-9003-46e5-be12-410eccb41ea7\" ] .\n\nsmc:2-3-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69087ff9-b0a5-41e7-b8ae-1794c7aed558\" ] .\n\nsmc:2-3-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d966dc4c-e0be-42be-879f-f56495846b26\" ] .\n\nsmc:2-3-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1320ee13-41ac-41b0-8c93-4ca10fbb646b\" ] .\n\nsmc:2-3-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b3fca8b-b382-4f48-830a-b10662925e87\" ] .\n\nsmc:2-3-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2ec945c-775e-4e51-b058-36886e72b40e\" ] .\n\nsmc:2-3-22_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8c203ac-e0e3-41ef-ba64-a982f1bdf411\" ] .\n\nsmc:2-3-22_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1aa30a62-f380-4dde-91bd-5552124d3fa4\" ] .\n\nsmc:2-3-22_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9b82d9a-121f-44c8-b32d-c16ed717a1ad\" ] .\n\nsmc:2-3-22_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4ec7b8c-9ab0-494d-a8c4-264655ea1516\" ] .\n\nsmc:2-4-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be7c3077-f71e-4296-8e7c-6b7f085a30bb\" ] .\n\nsmc:2-4-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53cfcaac-01ef-4359-ae15-e7f6b48cdaf2\" ] .\n\nsmc:2-4-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"088e4336-83f0-4f83-b67d-d0e31100c628\" ] .\n\nsmc:2-4-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c346cd5-b1bc-4bd8-aee4-e5018fe28808\" ] .\n\nsmc:2-4-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8cfc0138-f1d5-4802-a169-d1785c28949d\" ] .\n\nsmc:2-4-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4fe402e-c993-4e06-b184-ae2ba0b91caf\" ] .\n\nsmc:2-4-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23a0214b-4498-40b2-8afb-81af2b3c3895\" ] .\n\nsmc:2-4-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a351e57-f85f-4149-bb66-32a4eaf568ac\" ] .\n\nsmc:2-4-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c662efcd-261d-4694-99fa-b6b2528c697c\" ] .\n\nsmc:2-4-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f387e0c5-2979-4353-a362-582110aa0d6c\" ] .\n\nsmc:2-4-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66018cab-b2e1-4ad6-ac06-b71f787ec265\" ] .\n\nsmc:2-4-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"73f98c21-d5f2-4635-86bc-9c9f56865375\" ] .\n\nsmc:2-4-17A_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69d9d1b2-69c5-4899-8c27-509e1c0faf0a\" ] .\n\nsmc:2-4-17A_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e89a9c74-01bb-4fb8-a312-429bc976b846\" ] .\n\nsmc:2-4-17A_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83539811-fb4a-4f59-84a4-6c4b889901b3\" ] .\n\nsmc:2-4-17A_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de9a7e9b-1465-4a6f-8c44-073051bb880b\" ] .\n\nsmc:2-4-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b95b7b3b-a3de-4997-950c-64e18edb8866\" ] .\n\nsmc:2-4-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97efba35-ccd8-4796-bc17-774f2fb2dbc9\" ] .\n\nsmc:2-4-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88d318a6-fa0e-4128-93be-a80f3111ed28\" ] .\n\nsmc:2-4-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"847ace9a-681c-460f-93c2-ad4cb7a66dc3\" ] .\n\nsmc:2-4-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65cb811c-f13c-44d8-ad14-003a68166a34\" ] .\n\nsmc:2-4-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f900541-174b-4148-9f9f-732cfcd18bdb\" ] .\n\nsmc:2-4-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2c16336-c424-4785-a366-aefb4047d954\" ] .\n\nsmc:2-4-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6572366-64fc-44e6-b1ea-1cde548554d3\" ] .\n\nsmc:2-4-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"499424f1-46ef-42d7-9864-bf44c33de838\" ] .\n\nsmc:2-4-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8571dc53-ff25-4a43-a280-74b247cf27b6\" ] .\n\nsmc:2-4-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ccf9d2b-82ae-40c7-9e82-9c6896641d0d\" ] .\n\nsmc:2-4-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f00a67e4-4646-4efc-ae12-7a87236358f9\" ] .\n\nsmc:2-4-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"964ca4a9-52ad-497b-8a3d-4d3048ebcbfc\" ] .\n\nsmc:2-4-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa8777e3-9cc6-44cf-b7f6-a06ec9f40e2d\" ] .\n\nsmc:2-4-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ced4517-4753-418a-8f4f-31398dafc02e\" ] .\n\nsmc:2-4-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3caf1ce6-85fe-4b71-8c7a-56b0714f20ab\" ] .\n\nsmc:2-4-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28673137-cc18-4720-bcc6-b786a3adebcf\" ] .\n\nsmc:2-4-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c012649a-31b0-4a10-88c9-5141b2b833ad\" ] .\n\nsmc:2-4-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49a77258-accd-44fb-a259-79888492abfd\" ] .\n\nsmc:2-4-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d41cbece-24db-46ea-987f-9e68f44a51fd\" ] .\n\nsmc:2-4-24_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"baaf4d80-910a-4f4e-ad4a-8d450f0d1095\" ] .\n\nsmc:2-4-24_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33cdb124-d020-4966-998c-127dd80b3c7d\" ] .\n\nsmc:2-4-24_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"090471df-56ce-4762-8659-e8bb3175b48b\" ] .\n\nsmc:2-4-24_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c753e93-6eb5-4d8c-b9ad-144605565191\" ] .\n\nsmc:2-5-17B_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1162371-1b3d-46e3-b895-4bc34069a295\" ] .\n\nsmc:2-5-17B_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"435f4b97-a05b-45ee-ac6b-abd7d440dbdb\" ] .\n\nsmc:2-5-17B_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db82bab8-bed6-474a-a25b-9b92611bb296\" ] .\n\nsmc:2-5-17B_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c05c268a-562a-4554-abf3-0f767ebad520\" ] .\n\nsmc:2-5-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"720d9cf5-0d02-41af-8d84-c538d6aa6727\" ] .\n\nsmc:2-5-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"477e61c1-9359-4b63-8b75-bed2db6990f9\" ] .\n\nsmc:2-5-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a208489b-3a83-4768-9456-36f9b3253c2c\" ] .\n\nsmc:2-5-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec032f1a-9701-41f1-abfc-2b123cad83ac\" ] .\n\nsmc:2-5-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f97eb429-fb82-4cb9-bd7f-2107c36b43a4\" ] .\n\nsmc:2-5-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ce4d9b4-f787-4781-b98c-e6a29222b3b4\" ] .\n\nsmc:2-5-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65b1a418-7ddd-4dc9-ac20-e2444dddf303\" ] .\n\nsmc:2-5-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a8f9de2-88aa-42bd-b468-a60d6b89ed6e\" ] .\n\nsmc:2-5-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"80134146-66f5-4b1d-abec-2910acdbf2f4\" ] .\n\nsmc:2-5-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76fc1ddf-c196-4c53-b258-ad96705e231a\" ] .\n\nsmc:2-5-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6aec7a37-86c9-465d-97fa-9d46b75928d5\" ] .\n\nsmc:2-5-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a5ded90-63ab-4f32-964e-6b6667680bea\" ] .\n\nsmc:2-5-22_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60e88542-e193-4796-ad19-131060a1f78d\" ] .\n\nsmc:2-5-22_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc4f577c-4a3e-4710-9b7e-dbb805bec674\" ] .\n\nsmc:2-5-22_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efef5139-eb41-403d-b669-a673c525c5a5\" ] .\n\nsmc:2-5-22_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70969014-0dd7-4f0d-8637-28546d72eec1\" ] .\n\nsmc:2-5-23_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab988c23-1f42-4a6d-9cfc-2d4673570efa\" ] .\n\nsmc:2-5-23_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dcb92466-1c60-4b4c-a6b8-709d24ac355a\" ] .\n\nsmc:2-5-23_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cb38c1a-bc93-4246-b31a-622d591e99e0\" ] .\n\nsmc:2-5-23_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"754a16b1-3a3e-42a4-b963-4ec9a3a06d24\" ] .\n\nsmc:2-5-24_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b37a0bd9-bfdb-4638-a6a1-1ba908a01086\" ] .\n\nsmc:2-5-24_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bed33b20-1140-46cc-892b-8c8a148cae83\" ] .\n\nsmc:2-5-24_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cf2306c-adc9-467d-98c6-2d1394195014\" ] .\n\nsmc:2-5-24_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54919c1a-8591-48cf-9594-ce333c851c1e\" ] .\n\nsmc:2-5-25_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c84f2f3d-c808-481a-afac-571c0e36fc1a\" ] .\n\nsmc:2-5-25_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fcde8a6f-23c2-47f7-b8b0-a09c33ac87bf\" ] .\n\nsmc:2-5-25_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd0224a7-d6fe-42e0-803b-11ff4c4fd9aa\" ] .\n\nsmc:2-5-25_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e9b15b0-f99d-4ea2-a404-e76f9172a070\" ] .\n\nsmc:2-B-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35554a77-9536-4cea-8e8e-dc1d861911d4\" ] .\n\nsmc:2-B-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ba7e4fb-914f-4d6c-9b16-d486ced51aa7\" ] .\n\nsmc:2-B-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56af26bb-c9f7-4c3e-9458-e268396d75f7\" ] .\n\nsmc:2-B-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a34ad1f-ea9a-4b3d-b7b0-e39a877f008d\" ] .\n\nsmc:OutsideTempAHU1 a brick:Outside_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e110125-283b-42a5-8bdd-d8a325595529\" ] .\n\nsmc:OutsideTempAHU2 a brick:Outside_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dddf2c2b-5bbf-49f4-97c1-ce1fbbc13a76\" ] .\n\nsmc:ReheatCoil_1-1-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-10 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-9 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-9 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-10 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-11 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-12 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-13 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-9 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-11 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-12 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-13 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-27 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-12 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-13 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-22 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-22 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-17A a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-24 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-17B a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-22 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-23 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-24 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-25 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-B-1 a brick:Reheat_Coil .\n\nsmc:SuppliedFanSpeedAHU1 a brick:Speed_Command ;\n    brick:isPointOf smc:AHU1 ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a752d35b-5501-486f-9cfa-0fd0acfd3354\" ] .\n\nsmc:SuppliedFanSpeedAHU2 a brick:Speed_Command ;\n    brick:isPointOf smc:AHU2 ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75002132-cfe7-4b72-858c-7756f2c66e34\" ] .\n\nsmc:SuppliedTempAHU1 a brick:Supply_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cadea09-8a9e-40a8-acb7-d5bb7924241a\" ] .\n\nsmc:SuppliedTempAHU2 a brick:Supply_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56abadf7-2c7e-4461-b11a-911459a71e23\" ] .\n\nsmc:VAV_1-1-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-1\" ;\n    brick:feeds smc:Zone_1-1-1 ;\n    brick:hasPart smc:ReheatCoil_1-1-1 ;\n    brick:hasPoint smc:1-1-1_ActFlow,\n        smc:1-1-1_DischargeTemp,\n        smc:1-1-1_MaxFlowHeatSP,\n        smc:1-1-1_Reheat,\n        smc:1-1-1_SpaceTemp .\n\nsmc:VAV_1-1-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-2\" ;\n    brick:feeds smc:Zone_1-1-2 ;\n    brick:hasPart smc:ReheatCoil_1-1-2 ;\n    brick:hasPoint smc:1-1-2_ActFlow,\n        smc:1-1-2_DischargeTemp,\n        smc:1-1-2_MaxFlowHeatSP,\n        smc:1-1-2_Reheat,\n        smc:1-1-2_SpaceTemp .\n\nsmc:VAV_1-1-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-3\" ;\n    brick:feeds smc:Zone_1-1-3 ;\n    brick:hasPart smc:ReheatCoil_1-1-3 ;\n    brick:hasPoint smc:1-1-3_ActFlow,\n        smc:1-1-3_DischargeTemp,\n        smc:1-1-3_MaxFlowHeatSP,\n        smc:1-1-3_Reheat,\n        smc:1-1-3_SpaceTemp .\n\nsmc:VAV_1-1-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-4\" ;\n    brick:feeds smc:Zone_1-1-4 ;\n    brick:hasPart smc:ReheatCoil_1-1-4 ;\n    brick:hasPoint smc:1-1-4_ActFlow,\n        smc:1-1-4_DischargeTemp,\n        smc:1-1-4_MaxFlowHeatSP,\n        smc:1-1-4_Reheat,\n        smc:1-1-4_SpaceTemp .\n\nsmc:VAV_1-1-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-5\" ;\n    brick:feeds smc:Zone_1-1-5 ;\n    brick:hasPart smc:ReheatCoil_1-1-5 ;\n    brick:hasPoint smc:1-1-5_ActFlow,\n        smc:1-1-5_DischargeTemp,\n        smc:1-1-5_MaxFlowHeatSP,\n        smc:1-1-5_Reheat,\n        smc:1-1-5_SpaceTemp .\n\nsmc:VAV_1-1-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-6\" ;\n    brick:feeds smc:Zone_1-1-6 ;\n    brick:hasPart smc:ReheatCoil_1-1-6 ;\n    brick:hasPoint smc:1-1-6_ActFlow,\n        smc:1-1-6_DischargeTemp,\n        smc:1-1-6_MaxFlowHeatSP,\n        smc:1-1-6_Reheat,\n        smc:1-1-6_SpaceTemp .\n\nsmc:VAV_1-1-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-7\" ;\n    brick:feeds smc:Zone_1-1-7 ;\n    brick:hasPart smc:ReheatCoil_1-1-7 ;\n    brick:hasPoint smc:1-1-7_ActFlow,\n        smc:1-1-7_DischargeTemp,\n        smc:1-1-7_MaxFlowHeatSP,\n        smc:1-1-7_Reheat,\n        smc:1-1-7_SpaceTemp .\n\nsmc:VAV_1-1-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-8\" ;\n    brick:feeds smc:Zone_1-1-8 ;\n    brick:hasPart smc:ReheatCoil_1-1-8 ;\n    brick:hasPoint smc:1-1-8_ActFlow,\n        smc:1-1-8_DischargeTemp,\n        smc:1-1-8_MaxFlowHeatSP,\n        smc:1-1-8_Reheat,\n        smc:1-1-8_SpaceTemp .\n\nsmc:VAV_1-2-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-1\" ;\n    brick:feeds smc:Zone_1-2-1 ;\n    brick:hasPart smc:ReheatCoil_1-2-1 ;\n    brick:hasPoint smc:1-2-1_ActFlow,\n        smc:1-2-1_DischargeTemp,\n        smc:1-2-1_MaxFlowHeatSP,\n        smc:1-2-1_Reheat,\n        smc:1-2-1_SpaceTemp .\n\nsmc:VAV_1-2-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-2\" ;\n    brick:feeds smc:Zone_1-2-2 ;\n    brick:hasPart smc:ReheatCoil_1-2-2 ;\n    brick:hasPoint smc:1-2-2_ActFlow,\n        smc:1-2-2_DischargeTemp,\n        smc:1-2-2_MaxFlowHeatSP,\n        smc:1-2-2_Reheat,\n        smc:1-2-2_SpaceTemp .\n\nsmc:VAV_1-2-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-3\" ;\n    brick:feeds smc:Zone_1-2-3 ;\n    brick:hasPart smc:ReheatCoil_1-2-3 ;\n    brick:hasPoint smc:1-2-3_ActFlow,\n        smc:1-2-3_DischargeTemp,\n        smc:1-2-3_MaxFlowHeatSP,\n        smc:1-2-3_Reheat,\n        smc:1-2-3_SpaceTemp .\n\nsmc:VAV_1-2-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-4\" ;\n    brick:feeds smc:Zone_1-2-4 ;\n    brick:hasPart smc:ReheatCoil_1-2-4 ;\n    brick:hasPoint smc:1-2-4_ActFlow,\n        smc:1-2-4_DischargeTemp,\n        smc:1-2-4_MaxFlowHeatSP,\n        smc:1-2-4_Reheat,\n        smc:1-2-4_SpaceTemp .\n\nsmc:VAV_1-2-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-5\" ;\n    brick:feeds smc:Zone_1-2-5 ;\n    brick:hasPart smc:ReheatCoil_1-2-5 ;\n    brick:hasPoint smc:1-2-5_ActFlow,\n        smc:1-2-5_DischargeTemp,\n        smc:1-2-5_MaxFlowHeatSP,\n        smc:1-2-5_Reheat,\n        smc:1-2-5_SpaceTemp .\n\nsmc:VAV_1-2-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-6\" ;\n    brick:feeds smc:Zone_1-2-6 ;\n    brick:hasPart smc:ReheatCoil_1-2-6 ;\n    brick:hasPoint smc:1-2-6_ActFlow,\n        smc:1-2-6_DischargeTemp,\n        smc:1-2-6_MaxFlowHeatSP,\n        smc:1-2-6_Reheat,\n        smc:1-2-6_SpaceTemp .\n\nsmc:VAV_1-2-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-7\" ;\n    brick:feeds smc:Zone_1-2-7 ;\n    brick:hasPart smc:ReheatCoil_1-2-7 ;\n    brick:hasPoint smc:1-2-7_ActFlow,\n        smc:1-2-7_DischargeTemp,\n        smc:1-2-7_MaxFlowHeatSP,\n        smc:1-2-7_Reheat,\n        smc:1-2-7_SpaceTemp .\n\nsmc:VAV_1-2-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-8\" ;\n    brick:feeds smc:Zone_1-2-8 ;\n    brick:hasPart smc:ReheatCoil_1-2-8 ;\n    brick:hasPoint smc:1-2-8_ActFlow,\n        smc:1-2-8_DischargeTemp,\n        smc:1-2-8_MaxFlowHeatSP,\n        smc:1-2-8_Reheat,\n        smc:1-2-8_SpaceTemp .\n\nsmc:VAV_1-3-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-1\" ;\n    brick:feeds smc:Zone_1-3-1 ;\n    brick:hasPart smc:ReheatCoil_1-3-1 ;\n    brick:hasPoint smc:1-3-1_ActFlow,\n        smc:1-3-1_DischargeTemp,\n        smc:1-3-1_MaxFlowHeatSP,\n        smc:1-3-1_Reheat,\n        smc:1-3-1_SpaceTemp .\n\nsmc:VAV_1-3-10 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-10\" ;\n    brick:feeds smc:Zone_1-3-10 ;\n    brick:hasPart smc:ReheatCoil_1-3-10 ;\n    brick:hasPoint smc:1-3-10_ActFlow,\n        smc:1-3-10_DischargeTemp,\n        smc:1-3-10_MaxFlowHeatSP,\n        smc:1-3-10_Reheat,\n        smc:1-3-10_SpaceTemp .\n\nsmc:VAV_1-3-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-2\" ;\n    brick:feeds smc:Zone_1-3-2 ;\n    brick:hasPart smc:ReheatCoil_1-3-2 ;\n    brick:hasPoint smc:1-3-2_ActFlow,\n        smc:1-3-2_DischargeTemp,\n        smc:1-3-2_MaxFlowHeatSP,\n        smc:1-3-2_Reheat,\n        smc:1-3-2_SpaceTemp .\n\nsmc:VAV_1-3-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-3\" ;\n    brick:feeds smc:Zone_1-3-3 ;\n    brick:hasPart smc:ReheatCoil_1-3-3 ;\n    brick:hasPoint smc:1-3-3_ActFlow,\n        smc:1-3-3_DischargeTemp,\n        smc:1-3-3_MaxFlowHeatSP,\n        smc:1-3-3_Reheat,\n        smc:1-3-3_SpaceTemp .\n\nsmc:VAV_1-3-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-4\" ;\n    brick:feeds smc:Zone_1-3-4 ;\n    brick:hasPart smc:ReheatCoil_1-3-4 ;\n    brick:hasPoint smc:1-3-4_ActFlow,\n        smc:1-3-4_DischargeTemp,\n        smc:1-3-4_MaxFlowHeatSP,\n        smc:1-3-4_Reheat,\n        smc:1-3-4_SpaceTemp .\n\nsmc:VAV_1-3-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-5\" ;\n    brick:feeds smc:Zone_1-3-5 ;\n    brick:hasPart smc:ReheatCoil_1-3-5 ;\n    brick:hasPoint smc:1-3-5_ActFlow,\n        smc:1-3-5_DischargeTemp,\n        smc:1-3-5_MaxFlowHeatSP,\n        smc:1-3-5_Reheat,\n        smc:1-3-5_SpaceTemp .\n\nsmc:VAV_1-3-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-6\" ;\n    brick:feeds smc:Zone_1-3-6 ;\n    brick:hasPart smc:ReheatCoil_1-3-6 ;\n    brick:hasPoint smc:1-3-6_ActFlow,\n        smc:1-3-6_DischargeTemp,\n        smc:1-3-6_MaxFlowHeatSP,\n        smc:1-3-6_Reheat,\n        smc:1-3-6_SpaceTemp .\n\nsmc:VAV_1-3-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-7\" ;\n    brick:feeds smc:Zone_1-3-7 ;\n    brick:hasPart smc:ReheatCoil_1-3-7 ;\n    brick:hasPoint smc:1-3-7_ActFlow,\n        smc:1-3-7_DischargeTemp,\n        smc:1-3-7_MaxFlowHeatSP,\n        smc:1-3-7_Reheat,\n        smc:1-3-7_SpaceTemp .\n\nsmc:VAV_1-3-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-8\" ;\n    brick:feeds smc:Zone_1-3-8 ;\n    brick:hasPart smc:ReheatCoil_1-3-8 ;\n    brick:hasPoint smc:1-3-8_ActFlow,\n        smc:1-3-8_DischargeTemp,\n        smc:1-3-8_MaxFlowHeatSP,\n        smc:1-3-8_Reheat,\n        smc:1-3-8_SpaceTemp .\n\nsmc:VAV_1-3-9 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-9\" ;\n    brick:feeds smc:Zone_1-3-9 ;\n    brick:hasPart smc:ReheatCoil_1-3-9 ;\n    brick:hasPoint smc:1-3-9_ActFlow,\n        smc:1-3-9_DischargeTemp,\n        smc:1-3-9_MaxFlowHeatSP,\n        smc:1-3-9_Reheat,\n        smc:1-3-9_SpaceTemp .\n\nsmc:VAV_1-4-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-1\" ;\n    brick:feeds smc:Zone_1-4-1 ;\n    brick:hasPart smc:ReheatCoil_1-4-1 ;\n    brick:hasPoint smc:1-4-1_ActFlow,\n        smc:1-4-1_DischargeTemp,\n        smc:1-4-1_MaxFlowHeatSP,\n        smc:1-4-1_Reheat,\n        smc:1-4-1_SpaceTemp .\n\nsmc:VAV_1-4-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-2\" ;\n    brick:feeds smc:Zone_1-4-2 ;\n    brick:hasPart smc:ReheatCoil_1-4-2 ;\n    brick:hasPoint smc:1-4-2_ActFlow,\n        smc:1-4-2_DischargeTemp,\n        smc:1-4-2_MaxFlowHeatSP,\n        smc:1-4-2_Reheat,\n        smc:1-4-2_SpaceTemp .\n\nsmc:VAV_1-4-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-3\" ;\n    brick:feeds smc:Zone_1-4-3 ;\n    brick:hasPart smc:ReheatCoil_1-4-3 ;\n    brick:hasPoint smc:1-4-3_ActFlow,\n        smc:1-4-3_DischargeTemp,\n        smc:1-4-3_MaxFlowHeatSP,\n        smc:1-4-3_Reheat,\n        smc:1-4-3_SpaceTemp .\n\nsmc:VAV_1-4-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-4\" ;\n    brick:feeds smc:Zone_1-4-4 ;\n    brick:hasPart smc:ReheatCoil_1-4-4 ;\n    brick:hasPoint smc:1-4-4_ActFlow,\n        smc:1-4-4_DischargeTemp,\n        smc:1-4-4_MaxFlowHeatSP,\n        smc:1-4-4_Reheat,\n        smc:1-4-4_SpaceTemp .\n\nsmc:VAV_1-4-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-5\" ;\n    brick:feeds smc:Zone_1-4-5 ;\n    brick:hasPart smc:ReheatCoil_1-4-5 ;\n    brick:hasPoint smc:1-4-5_ActFlow,\n        smc:1-4-5_DischargeTemp,\n        smc:1-4-5_MaxFlowHeatSP,\n        smc:1-4-5_Reheat,\n        smc:1-4-5_SpaceTemp .\n\nsmc:VAV_1-4-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-6\" ;\n    brick:feeds smc:Zone_1-4-6 ;\n    brick:hasPart smc:ReheatCoil_1-4-6 ;\n    brick:hasPoint smc:1-4-6_ActFlow,\n        smc:1-4-6_DischargeTemp,\n        smc:1-4-6_MaxFlowHeatSP,\n        smc:1-4-6_Reheat,\n        smc:1-4-6_SpaceTemp .\n\nsmc:VAV_1-4-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-7\" ;\n    brick:feeds smc:Zone_1-4-7 ;\n    brick:hasPart smc:ReheatCoil_1-4-7 ;\n    brick:hasPoint smc:1-4-7_ActFlow,\n        smc:1-4-7_DischargeTemp,\n        smc:1-4-7_MaxFlowHeatSP,\n        smc:1-4-7_Reheat,\n        smc:1-4-7_SpaceTemp .\n\nsmc:VAV_1-4-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-8\" ;\n    brick:feeds smc:Zone_1-4-8 ;\n    brick:hasPart smc:ReheatCoil_1-4-8 ;\n    brick:hasPoint smc:1-4-8_ActFlow,\n        smc:1-4-8_DischargeTemp,\n        smc:1-4-8_MaxFlowHeatSP,\n        smc:1-4-8_Reheat,\n        smc:1-4-8_SpaceTemp .\n\nsmc:VAV_1-4-9 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-9\" ;\n    brick:feeds smc:Zone_1-4-9 ;\n    brick:hasPart smc:ReheatCoil_1-4-9 ;\n    brick:hasPoint smc:1-4-9_ActFlow,\n        smc:1-4-9_DischargeTemp,\n        smc:1-4-9_MaxFlowHeatSP,\n        smc:1-4-9_Reheat,\n        smc:1-4-9_SpaceTemp .\n\nsmc:VAV_1-5-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-1\" ;\n    brick:feeds smc:Zone_1-5-1 ;\n    brick:hasPart smc:ReheatCoil_1-5-1 ;\n    brick:hasPoint smc:1-5-1_ActFlow,\n        smc:1-5-1_DischargeTemp,\n        smc:1-5-1_MaxFlowHeatSP,\n        smc:1-5-1_Reheat,\n        smc:1-5-1_SpaceTemp .\n\nsmc:VAV_1-5-10 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-10\" ;\n    brick:feeds smc:Zone_1-5-10 ;\n    brick:hasPart smc:ReheatCoil_1-5-10 ;\n    brick:hasPoint smc:1-5-10_ActFlow,\n        smc:1-5-10_DischargeTemp,\n        smc:1-5-10_MaxFlowHeatSP,\n        smc:1-5-10_Reheat,\n        smc:1-5-10_SpaceTemp .\n\nsmc:VAV_1-5-11 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-11\" ;\n    brick:feeds smc:Zone_1-5-11 ;\n    brick:hasPart smc:ReheatCoil_1-5-11 ;\n    brick:hasPoint smc:1-5-11_ActFlow,\n        smc:1-5-11_DischargeTemp,\n        smc:1-5-11_MaxFlowHeatSP,\n        smc:1-5-11_Reheat,\n        smc:1-5-11_SpaceTemp .\n\nsmc:VAV_1-5-12 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-12\" ;\n    brick:feeds smc:Zone_1-5-12 ;\n    brick:hasPart smc:ReheatCoil_1-5-12 ;\n    brick:hasPoint smc:1-5-12_ActFlow,\n        smc:1-5-12_DischargeTemp,\n        smc:1-5-12_MaxFlowHeatSP,\n        smc:1-5-12_Reheat,\n        smc:1-5-12_SpaceTemp .\n\nsmc:VAV_1-5-13 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-13\" ;\n    brick:feeds smc:Zone_1-5-13 ;\n    brick:hasPart smc:ReheatCoil_1-5-13 ;\n    brick:hasPoint smc:1-5-13_ActFlow,\n        smc:1-5-13_DischargeTemp,\n        smc:1-5-13_MaxFlowHeatSP,\n        smc:1-5-13_Reheat,\n        smc:1-5-13_SpaceTemp .\n\nsmc:VAV_1-5-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-16\" ;\n    brick:feeds smc:Zone_1-5-16 ;\n    brick:hasPart smc:ReheatCoil_1-5-16 ;\n    brick:hasPoint smc:1-5-16_ActFlow,\n        smc:1-5-16_DischargeTemp,\n        smc:1-5-16_MaxFlowHeatSP,\n        smc:1-5-16_Reheat,\n        smc:1-5-16_SpaceTemp .\n\nsmc:VAV_1-5-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-2\" ;\n    brick:feeds smc:Zone_1-5-2 ;\n    brick:hasPart smc:ReheatCoil_1-5-2 ;\n    brick:hasPoint smc:1-5-2_ActFlow,\n        smc:1-5-2_DischargeTemp,\n        smc:1-5-2_MaxFlowHeatSP,\n        smc:1-5-2_Reheat,\n        smc:1-5-2_SpaceTemp .\n\nsmc:VAV_1-5-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-3\" ;\n    brick:feeds smc:Zone_1-5-3 ;\n    brick:hasPart smc:ReheatCoil_1-5-3 ;\n    brick:hasPoint smc:1-5-3_ActFlow,\n        smc:1-5-3_DischargeTemp,\n        smc:1-5-3_MaxFlowHeatSP,\n        smc:1-5-3_Reheat,\n        smc:1-5-3_SpaceTemp .\n\nsmc:VAV_1-5-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-4\" ;\n    brick:feeds smc:Zone_1-5-4 ;\n    brick:hasPart smc:ReheatCoil_1-5-4 ;\n    brick:hasPoint smc:1-5-4_ActFlow,\n        smc:1-5-4_DischargeTemp,\n        smc:1-5-4_MaxFlowHeatSP,\n        smc:1-5-4_Reheat,\n        smc:1-5-4_SpaceTemp .\n\nsmc:VAV_1-5-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-5\" ;\n    brick:feeds smc:Zone_1-5-5 ;\n    brick:hasPart smc:ReheatCoil_1-5-5 ;\n    brick:hasPoint smc:1-5-5_ActFlow,\n        smc:1-5-5_DischargeTemp,\n        smc:1-5-5_MaxFlowHeatSP,\n        smc:1-5-5_Reheat,\n        smc:1-5-5_SpaceTemp .\n\nsmc:VAV_1-5-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-6\" ;\n    brick:feeds smc:Zone_1-5-6 ;\n    brick:hasPart smc:ReheatCoil_1-5-6 ;\n    brick:hasPoint smc:1-5-6_ActFlow,\n        smc:1-5-6_DischargeTemp,\n        smc:1-5-6_MaxFlowHeatSP,\n        smc:1-5-6_Reheat,\n        smc:1-5-6_SpaceTemp .\n\nsmc:VAV_1-5-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-7\" ;\n    brick:feeds smc:Zone_1-5-7 ;\n    brick:hasPart smc:ReheatCoil_1-5-7 ;\n    brick:hasPoint smc:1-5-7_ActFlow,\n        smc:1-5-7_DischargeTemp,\n        smc:1-5-7_MaxFlowHeatSP,\n        smc:1-5-7_Reheat,\n        smc:1-5-7_SpaceTemp .\n\nsmc:VAV_1-5-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-8\" ;\n    brick:feeds smc:Zone_1-5-8 ;\n    brick:hasPart smc:ReheatCoil_1-5-8 ;\n    brick:hasPoint smc:1-5-8_ActFlow,\n        smc:1-5-8_DischargeTemp,\n        smc:1-5-8_MaxFlowHeatSP,\n        smc:1-5-8_Reheat,\n        smc:1-5-8_SpaceTemp .\n\nsmc:VAV_1-5-9 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-9\" ;\n    brick:feeds smc:Zone_1-5-9 ;\n    brick:hasPart smc:ReheatCoil_1-5-9 ;\n    brick:hasPoint smc:1-5-9_ActFlow,\n        smc:1-5-9_DischargeTemp,\n        smc:1-5-9_MaxFlowHeatSP,\n        smc:1-5-9_Reheat,\n        smc:1-5-9_SpaceTemp .\n\nsmc:VAV_2-1-11 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-11\" ;\n    brick:feeds smc:Zone_2-1-11 ;\n    brick:hasPart smc:ReheatCoil_2-1-11 ;\n    brick:hasPoint smc:2-1-11_ActFlow,\n        smc:2-1-11_DischargeTemp,\n        smc:2-1-11_MaxFlowHeatSP,\n        smc:2-1-11_Reheat,\n        smc:2-1-11_SpaceTemp .\n\nsmc:VAV_2-1-12 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-12\" ;\n    brick:feeds smc:Zone_2-1-12 ;\n    brick:hasPart smc:ReheatCoil_2-1-12 ;\n    brick:hasPoint smc:2-1-12_ActFlow,\n        smc:2-1-12_DischargeTemp,\n        smc:2-1-12_MaxFlowHeatSP,\n        smc:2-1-12_Reheat,\n        smc:2-1-12_SpaceTemp .\n\nsmc:VAV_2-1-13 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-13\" ;\n    brick:feeds smc:Zone_2-1-13 ;\n    brick:hasPart smc:ReheatCoil_2-1-13 ;\n    brick:hasPoint smc:2-1-13_ActFlow,\n        smc:2-1-13_DischargeTemp,\n        smc:2-1-13_MaxFlowHeatSP,\n        smc:2-1-13_Reheat,\n        smc:2-1-13_SpaceTemp .\n\nsmc:VAV_2-1-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-14\" ;\n    brick:feeds smc:Zone_2-1-14 ;\n    brick:hasPart smc:ReheatCoil_2-1-14 ;\n    brick:hasPoint smc:2-1-14_ActFlow,\n        smc:2-1-14_DischargeTemp,\n        smc:2-1-14_MaxFlowHeatSP,\n        smc:2-1-14_Reheat,\n        smc:2-1-14_SpaceTemp .\n\nsmc:VAV_2-1-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-15\" ;\n    brick:feeds smc:Zone_2-1-15 ;\n    brick:hasPart smc:ReheatCoil_2-1-15 ;\n    brick:hasPoint smc:2-1-15_ActFlow,\n        smc:2-1-15_DischargeTemp,\n        smc:2-1-15_MaxFlowHeatSP,\n        smc:2-1-15_Reheat,\n        smc:2-1-15_SpaceTemp .\n\nsmc:VAV_2-1-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-16\" ;\n    brick:feeds smc:Zone_2-1-16 ;\n    brick:hasPart smc:ReheatCoil_2-1-16 ;\n    brick:hasPoint smc:2-1-16_ActFlow,\n        smc:2-1-16_DischargeTemp,\n        smc:2-1-16_MaxFlowHeatSP,\n        smc:2-1-16_Reheat,\n        smc:2-1-16_SpaceTemp .\n\nsmc:VAV_2-1-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-17\" ;\n    brick:feeds smc:Zone_2-1-17 ;\n    brick:hasPart smc:ReheatCoil_2-1-17 ;\n    brick:hasPoint smc:2-1-17_ActFlow,\n        smc:2-1-17_DischargeTemp,\n        smc:2-1-17_MaxFlowHeatSP,\n        smc:2-1-17_Reheat,\n        smc:2-1-17_SpaceTemp .\n\nsmc:VAV_2-1-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-18\" ;\n    brick:feeds smc:Zone_2-1-18 ;\n    brick:hasPart smc:ReheatCoil_2-1-18 ;\n    brick:hasPoint smc:2-1-18_ActFlow,\n        smc:2-1-18_DischargeTemp,\n        smc:2-1-18_MaxFlowHeatSP,\n        smc:2-1-18_Reheat,\n        smc:2-1-18_SpaceTemp .\n\nsmc:VAV_2-1-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-19\" ;\n    brick:feeds smc:Zone_2-1-19 ;\n    brick:hasPart smc:ReheatCoil_2-1-19 ;\n    brick:hasPoint smc:2-1-19_ActFlow,\n        smc:2-1-19_DischargeTemp,\n        smc:2-1-19_MaxFlowHeatSP,\n        smc:2-1-19_Reheat,\n        smc:2-1-19_SpaceTemp .\n\nsmc:VAV_2-1-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-20\" ;\n    brick:feeds smc:Zone_2-1-20 ;\n    brick:hasPart smc:ReheatCoil_2-1-20 ;\n    brick:hasPoint smc:2-1-20_ActFlow,\n        smc:2-1-20_DischargeTemp,\n        smc:2-1-20_MaxFlowHeatSP,\n        smc:2-1-20_Reheat,\n        smc:2-1-20_SpaceTemp .\n\nsmc:VAV_2-1-27 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-27\" ;\n    brick:feeds smc:Zone_2-1-27 ;\n    brick:hasPart smc:ReheatCoil_2-1-27 ;\n    brick:hasPoint smc:2-1-27_ActFlow,\n        smc:2-1-27_DischargeTemp,\n        smc:2-1-27_MaxFlowHeatSP,\n        smc:2-1-27_Reheat,\n        smc:2-1-27_SpaceTemp .\n\nsmc:VAV_2-2-12 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-12\" ;\n    brick:feeds smc:Zone_2-2-12 ;\n    brick:hasPart smc:ReheatCoil_2-2-12 ;\n    brick:hasPoint smc:2-2-12_ActFlow,\n        smc:2-2-12_DischargeTemp,\n        smc:2-2-12_MaxFlowHeatSP,\n        smc:2-2-12_Reheat,\n        smc:2-2-12_SpaceTemp .\n\nsmc:VAV_2-2-13 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-13\" ;\n    brick:feeds smc:Zone_2-2-13 ;\n    brick:hasPart smc:ReheatCoil_2-2-13 ;\n    brick:hasPoint smc:2-2-13_ActFlow,\n        smc:2-2-13_DischargeTemp,\n        smc:2-2-13_MaxFlowHeatSP,\n        smc:2-2-13_Reheat,\n        smc:2-2-13_SpaceTemp .\n\nsmc:VAV_2-2-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-14\" ;\n    brick:feeds smc:Zone_2-2-14 ;\n    brick:hasPart smc:ReheatCoil_2-2-14 ;\n    brick:hasPoint smc:2-2-14_ActFlow,\n        smc:2-2-14_DischargeTemp,\n        smc:2-2-14_MaxFlowHeatSP,\n        smc:2-2-14_Reheat,\n        smc:2-2-14_SpaceTemp .\n\nsmc:VAV_2-2-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-15\" ;\n    brick:feeds smc:Zone_2-2-15 ;\n    brick:hasPart smc:ReheatCoil_2-2-15 ;\n    brick:hasPoint smc:2-2-15_ActFlow,\n        smc:2-2-15_DischargeTemp,\n        smc:2-2-15_MaxFlowHeatSP,\n        smc:2-2-15_Reheat,\n        smc:2-2-15_SpaceTemp .\n\nsmc:VAV_2-2-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-16\" ;\n    brick:feeds smc:Zone_2-2-16 ;\n    brick:hasPart smc:ReheatCoil_2-2-16 ;\n    brick:hasPoint smc:2-2-16_ActFlow,\n        smc:2-2-16_DischargeTemp,\n        smc:2-2-16_MaxFlowHeatSP,\n        smc:2-2-16_Reheat,\n        smc:2-2-16_SpaceTemp .\n\nsmc:VAV_2-2-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-17\" ;\n    brick:feeds smc:Zone_2-2-17 ;\n    brick:hasPart smc:ReheatCoil_2-2-17 ;\n    brick:hasPoint smc:2-2-17_ActFlow,\n        smc:2-2-17_DischargeTemp,\n        smc:2-2-17_MaxFlowHeatSP,\n        smc:2-2-17_Reheat,\n        smc:2-2-17_SpaceTemp .\n\nsmc:VAV_2-2-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-18\" ;\n    brick:feeds smc:Zone_2-2-18 ;\n    brick:hasPart smc:ReheatCoil_2-2-18 ;\n    brick:hasPoint smc:2-2-18_ActFlow,\n        smc:2-2-18_DischargeTemp,\n        smc:2-2-18_MaxFlowHeatSP,\n        smc:2-2-18_Reheat,\n        smc:2-2-18_SpaceTemp .\n\nsmc:VAV_2-2-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-19\" ;\n    brick:feeds smc:Zone_2-2-19 ;\n    brick:hasPart smc:ReheatCoil_2-2-19 ;\n    brick:hasPoint smc:2-2-19_ActFlow,\n        smc:2-2-19_DischargeTemp,\n        smc:2-2-19_MaxFlowHeatSP,\n        smc:2-2-19_Reheat,\n        smc:2-2-19_SpaceTemp .\n\nsmc:VAV_2-2-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-20\" ;\n    brick:feeds smc:Zone_2-2-20 ;\n    brick:hasPart smc:ReheatCoil_2-2-20 ;\n    brick:hasPoint smc:2-2-20_ActFlow,\n        smc:2-2-20_DischargeTemp,\n        smc:2-2-20_MaxFlowHeatSP,\n        smc:2-2-20_Reheat,\n        smc:2-2-20_SpaceTemp .\n\nsmc:VAV_2-2-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-21\" ;\n    brick:feeds smc:Zone_2-2-21 ;\n    brick:hasPart smc:ReheatCoil_2-2-21 ;\n    brick:hasPoint smc:2-2-21_ActFlow,\n        smc:2-2-21_DischargeTemp,\n        smc:2-2-21_MaxFlowHeatSP,\n        smc:2-2-21_Reheat,\n        smc:2-2-21_SpaceTemp .\n\nsmc:VAV_2-2-22 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-22\" ;\n    brick:feeds smc:Zone_2-2-22 ;\n    brick:hasPart smc:ReheatCoil_2-2-22 ;\n    brick:hasPoint smc:2-2-22_ActFlow,\n        smc:2-2-22_DischargeTemp,\n        smc:2-2-22_MaxFlowHeatSP,\n        smc:2-2-22_Reheat,\n        smc:2-2-22_SpaceTemp .\n\nsmc:VAV_2-3-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-14\" ;\n    brick:feeds smc:Zone_2-3-14 ;\n    brick:hasPart smc:ReheatCoil_2-3-14 ;\n    brick:hasPoint smc:2-3-14_ActFlow,\n        smc:2-3-14_DischargeTemp,\n        smc:2-3-14_MaxFlowHeatSP,\n        smc:2-3-14_Reheat,\n        smc:2-3-14_SpaceTemp .\n\nsmc:VAV_2-3-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-15\" ;\n    brick:feeds smc:Zone_2-3-15 ;\n    brick:hasPart smc:ReheatCoil_2-3-15 ;\n    brick:hasPoint smc:2-3-15_ActFlow,\n        smc:2-3-15_DischargeTemp,\n        smc:2-3-15_MaxFlowHeatSP,\n        smc:2-3-15_Reheat,\n        smc:2-3-15_SpaceTemp .\n\nsmc:VAV_2-3-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-16\" ;\n    brick:feeds smc:Zone_2-3-16 ;\n    brick:hasPart smc:ReheatCoil_2-3-16 ;\n    brick:hasPoint smc:2-3-16_ActFlow,\n        smc:2-3-16_DischargeTemp,\n        smc:2-3-16_MaxFlowHeatSP,\n        smc:2-3-16_Reheat,\n        smc:2-3-16_SpaceTemp .\n\nsmc:VAV_2-3-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-17\" ;\n    brick:feeds smc:Zone_2-3-17 ;\n    brick:hasPart smc:ReheatCoil_2-3-17 ;\n    brick:hasPoint smc:2-3-17_ActFlow,\n        smc:2-3-17_DischargeTemp,\n        smc:2-3-17_MaxFlowHeatSP,\n        smc:2-3-17_Reheat,\n        smc:2-3-17_SpaceTemp .\n\nsmc:VAV_2-3-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-18\" ;\n    brick:feeds smc:Zone_2-3-18 ;\n    brick:hasPart smc:ReheatCoil_2-3-18 ;\n    brick:hasPoint smc:2-3-18_ActFlow,\n        smc:2-3-18_DischargeTemp,\n        smc:2-3-18_MaxFlowHeatSP,\n        smc:2-3-18_Reheat,\n        smc:2-3-18_SpaceTemp .\n\nsmc:VAV_2-3-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-19\" ;\n    brick:feeds smc:Zone_2-3-19 ;\n    brick:hasPart smc:ReheatCoil_2-3-19 ;\n    brick:hasPoint smc:2-3-19_ActFlow,\n        smc:2-3-19_DischargeTemp,\n        smc:2-3-19_MaxFlowHeatSP,\n        smc:2-3-19_Reheat,\n        smc:2-3-19_SpaceTemp .\n\nsmc:VAV_2-3-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-20\" ;\n    brick:feeds smc:Zone_2-3-20 ;\n    brick:hasPart smc:ReheatCoil_2-3-20 ;\n    brick:hasPoint smc:2-3-20_ActFlow,\n        smc:2-3-20_DischargeTemp,\n        smc:2-3-20_MaxFlowHeatSP,\n        smc:2-3-20_Reheat,\n        smc:2-3-20_SpaceTemp .\n\nsmc:VAV_2-3-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-21\" ;\n    brick:feeds smc:Zone_2-3-21 ;\n    brick:hasPart smc:ReheatCoil_2-3-21 ;\n    brick:hasPoint smc:2-3-21_ActFlow,\n        smc:2-3-21_DischargeTemp,\n        smc:2-3-21_MaxFlowHeatSP,\n        smc:2-3-21_Reheat,\n        smc:2-3-21_SpaceTemp .\n\nsmc:VAV_2-3-22 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-22\" ;\n    brick:feeds smc:Zone_2-3-22 ;\n    brick:hasPart smc:ReheatCoil_2-3-22 ;\n    brick:hasPoint smc:2-3-22_ActFlow,\n        smc:2-3-22_DischargeTemp,\n        smc:2-3-22_MaxFlowHeatSP,\n        smc:2-3-22_Reheat,\n        smc:2-3-22_SpaceTemp .\n\nsmc:VAV_2-4-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-14\" ;\n    brick:feeds smc:Zone_2-4-14 ;\n    brick:hasPart smc:ReheatCoil_2-4-14 ;\n    brick:hasPoint smc:2-4-14_ActFlow,\n        smc:2-4-14_DischargeTemp,\n        smc:2-4-14_MaxFlowHeatSP,\n        smc:2-4-14_Reheat,\n        smc:2-4-14_SpaceTemp .\n\nsmc:VAV_2-4-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-15\" ;\n    brick:feeds smc:Zone_2-4-15 ;\n    brick:hasPart smc:ReheatCoil_2-4-15 ;\n    brick:hasPoint smc:2-4-15_ActFlow,\n        smc:2-4-15_DischargeTemp,\n        smc:2-4-15_MaxFlowHeatSP,\n        smc:2-4-15_Reheat,\n        smc:2-4-15_SpaceTemp .\n\nsmc:VAV_2-4-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-16\" ;\n    brick:feeds smc:Zone_2-4-16 ;\n    brick:hasPart smc:ReheatCoil_2-4-16 ;\n    brick:hasPoint smc:2-4-16_ActFlow,\n        smc:2-4-16_DischargeTemp,\n        smc:2-4-16_MaxFlowHeatSP,\n        smc:2-4-16_Reheat,\n        smc:2-4-16_SpaceTemp .\n\nsmc:VAV_2-4-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-17\" ;\n    brick:feeds smc:Zone_2-4-17 ;\n    brick:hasPart smc:ReheatCoil_2-4-17 ;\n    brick:hasPoint smc:2-4-17_ActFlow,\n        smc:2-4-17_DischargeTemp,\n        smc:2-4-17_MaxFlowHeatSP,\n        smc:2-4-17_Reheat,\n        smc:2-4-17_SpaceTemp .\n\nsmc:VAV_2-4-17A a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-17A\" ;\n    brick:feeds smc:Zone_2-4-17A ;\n    brick:hasPart smc:ReheatCoil_2-4-17A ;\n    brick:hasPoint smc:2-4-17A_ActFlow,\n        smc:2-4-17A_DischargeTemp,\n        smc:2-4-17A_MaxFlowHeatSP,\n        smc:2-4-17A_Reheat,\n        smc:2-4-17A_SpaceTemp .\n\nsmc:VAV_2-4-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-18\" ;\n    brick:feeds smc:Zone_2-4-18 ;\n    brick:hasPart smc:ReheatCoil_2-4-18 ;\n    brick:hasPoint smc:2-4-18_ActFlow,\n        smc:2-4-18_DischargeTemp,\n        smc:2-4-18_MaxFlowHeatSP,\n        smc:2-4-18_Reheat,\n        smc:2-4-18_SpaceTemp .\n\nsmc:VAV_2-4-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-19\" ;\n    brick:feeds smc:Zone_2-4-19 ;\n    brick:hasPart smc:ReheatCoil_2-4-19 ;\n    brick:hasPoint smc:2-4-19_ActFlow,\n        smc:2-4-19_DischargeTemp,\n        smc:2-4-19_MaxFlowHeatSP,\n        smc:2-4-19_Reheat,\n        smc:2-4-19_SpaceTemp .\n\nsmc:VAV_2-4-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-20\" ;\n    brick:feeds smc:Zone_2-4-20 ;\n    brick:hasPart smc:ReheatCoil_2-4-20 ;\n    brick:hasPoint smc:2-4-20_ActFlow,\n        smc:2-4-20_DischargeTemp,\n        smc:2-4-20_MaxFlowHeatSP,\n        smc:2-4-20_Reheat,\n        smc:2-4-20_SpaceTemp .\n\nsmc:VAV_2-4-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-21\" ;\n    brick:feeds smc:Zone_2-4-21 ;\n    brick:hasPart smc:ReheatCoil_2-4-21 ;\n    brick:hasPoint smc:2-4-21_ActFlow,\n        smc:2-4-21_DischargeTemp,\n        smc:2-4-21_MaxFlowHeatSP,\n        smc:2-4-21_Reheat,\n        smc:2-4-21_SpaceTemp .\n\nsmc:VAV_2-4-24 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-24\" ;\n    brick:feeds smc:Zone_2-4-24 ;\n    brick:hasPart smc:ReheatCoil_2-4-24 ;\n    brick:hasPoint smc:2-4-24_ActFlow,\n        smc:2-4-24_DischargeTemp,\n        smc:2-4-24_MaxFlowHeatSP,\n        smc:2-4-24_Reheat,\n        smc:2-4-24_SpaceTemp .\n\nsmc:VAV_2-5-17B a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-17B\" ;\n    brick:feeds smc:Zone_2-5-17B ;\n    brick:hasPart smc:ReheatCoil_2-5-17B ;\n    brick:hasPoint smc:2-5-17B_ActFlow,\n        smc:2-5-17B_DischargeTemp,\n        smc:2-5-17B_MaxFlowHeatSP,\n        smc:2-5-17B_Reheat,\n        smc:2-5-17B_SpaceTemp .\n\nsmc:VAV_2-5-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-19\" ;\n    brick:feeds smc:Zone_2-5-19 ;\n    brick:hasPart smc:ReheatCoil_2-5-19 ;\n    brick:hasPoint smc:2-5-19_ActFlow,\n        smc:2-5-19_DischargeTemp,\n        smc:2-5-19_MaxFlowHeatSP,\n        smc:2-5-19_Reheat,\n        smc:2-5-19_SpaceTemp .\n\nsmc:VAV_2-5-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-20\" ;\n    brick:feeds smc:Zone_2-5-20 ;\n    brick:hasPart smc:ReheatCoil_2-5-20 ;\n    brick:hasPoint smc:2-5-20_ActFlow,\n        smc:2-5-20_DischargeTemp,\n        smc:2-5-20_MaxFlowHeatSP,\n        smc:2-5-20_Reheat,\n        smc:2-5-20_SpaceTemp .\n\nsmc:VAV_2-5-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-21\" ;\n    brick:feeds smc:Zone_2-5-21 ;\n    brick:hasPart smc:ReheatCoil_2-5-21 ;\n    brick:hasPoint smc:2-5-21_ActFlow,\n        smc:2-5-21_DischargeTemp,\n        smc:2-5-21_MaxFlowHeatSP,\n        smc:2-5-21_Reheat,\n        smc:2-5-21_SpaceTemp .\n\nsmc:VAV_2-5-22 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-22\" ;\n    brick:feeds smc:Zone_2-5-22 ;\n    brick:hasPart smc:ReheatCoil_2-5-22 ;\n    brick:hasPoint smc:2-5-22_ActFlow,\n        smc:2-5-22_DischargeTemp,\n        smc:2-5-22_MaxFlowHeatSP,\n        smc:2-5-22_Reheat,\n        smc:2-5-22_SpaceTemp .\n\nsmc:VAV_2-5-23 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-23\" ;\n    brick:feeds smc:Zone_2-5-23 ;\n    brick:hasPart smc:ReheatCoil_2-5-23 ;\n    brick:hasPoint smc:2-5-23_ActFlow,\n        smc:2-5-23_DischargeTemp,\n        smc:2-5-23_MaxFlowHeatSP,\n        smc:2-5-23_Reheat,\n        smc:2-5-23_SpaceTemp .\n\nsmc:VAV_2-5-24 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-24\" ;\n    brick:feeds smc:Zone_2-5-24 ;\n    brick:hasPart smc:ReheatCoil_2-5-24 ;\n    brick:hasPoint smc:2-5-24_ActFlow,\n        smc:2-5-24_DischargeTemp,\n        smc:2-5-24_MaxFlowHeatSP,\n        smc:2-5-24_Reheat,\n        smc:2-5-24_SpaceTemp .\n\nsmc:VAV_2-5-25 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-25\" ;\n    brick:feeds smc:Zone_2-5-25 ;\n    brick:hasPart smc:ReheatCoil_2-5-25 ;\n    brick:hasPoint smc:2-5-25_ActFlow,\n        smc:2-5-25_DischargeTemp,\n        smc:2-5-25_MaxFlowHeatSP,\n        smc:2-5-25_Reheat,\n        smc:2-5-25_SpaceTemp .\n\nsmc:VAV_2-B-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-B-1\" ;\n    brick:feeds smc:Zone_2-B-1 ;\n    brick:hasPart smc:ReheatCoil_2-B-1 ;\n    brick:hasPoint smc:2-B-1_ActFlow,\n        smc:2-B-1_DischargeTemp,\n        smc:2-B-1_MaxFlowHeatSP,\n        smc:2-B-1_Reheat,\n        smc:2-B-1_SpaceTemp .\n\nsmc:Zone_1-1-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-1_SpaceTemp .\n\nsmc:Zone_1-1-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-2_SpaceTemp .\n\nsmc:Zone_1-1-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-3_SpaceTemp .\n\nsmc:Zone_1-1-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-4_SpaceTemp .\n\nsmc:Zone_1-1-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-5_SpaceTemp .\n\nsmc:Zone_1-1-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-6_SpaceTemp .\n\nsmc:Zone_1-1-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-7_SpaceTemp .\n\nsmc:Zone_1-1-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-8_SpaceTemp .\n\nsmc:Zone_1-2-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-1_SpaceTemp .\n\nsmc:Zone_1-2-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-2_SpaceTemp .\n\nsmc:Zone_1-2-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-3_SpaceTemp .\n\nsmc:Zone_1-2-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-4_SpaceTemp .\n\nsmc:Zone_1-2-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-5_SpaceTemp .\n\nsmc:Zone_1-2-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-6_SpaceTemp .\n\nsmc:Zone_1-2-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-7_SpaceTemp .\n\nsmc:Zone_1-2-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-8_SpaceTemp .\n\nsmc:Zone_1-3-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-1_SpaceTemp .\n\nsmc:Zone_1-3-10 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-10_SpaceTemp .\n\nsmc:Zone_1-3-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-2_SpaceTemp .\n\nsmc:Zone_1-3-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-3_SpaceTemp .\n\nsmc:Zone_1-3-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-4_SpaceTemp .\n\nsmc:Zone_1-3-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-5_SpaceTemp .\n\nsmc:Zone_1-3-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-6_SpaceTemp .\n\nsmc:Zone_1-3-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-7_SpaceTemp .\n\nsmc:Zone_1-3-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-8_SpaceTemp .\n\nsmc:Zone_1-3-9 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-9_SpaceTemp .\n\nsmc:Zone_1-4-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-1_SpaceTemp .\n\nsmc:Zone_1-4-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-2_SpaceTemp .\n\nsmc:Zone_1-4-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-3_SpaceTemp .\n\nsmc:Zone_1-4-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-4_SpaceTemp .\n\nsmc:Zone_1-4-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-5_SpaceTemp .\n\nsmc:Zone_1-4-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-6_SpaceTemp .\n\nsmc:Zone_1-4-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-7_SpaceTemp .\n\nsmc:Zone_1-4-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-8_SpaceTemp .\n\nsmc:Zone_1-4-9 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-9_SpaceTemp .\n\nsmc:Zone_1-5-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-1_SpaceTemp .\n\nsmc:Zone_1-5-10 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-10_SpaceTemp .\n\nsmc:Zone_1-5-11 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-11_SpaceTemp .\n\nsmc:Zone_1-5-12 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-12_SpaceTemp .\n\nsmc:Zone_1-5-13 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-13_SpaceTemp .\n\nsmc:Zone_1-5-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-16_SpaceTemp .\n\nsmc:Zone_1-5-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-2_SpaceTemp .\n\nsmc:Zone_1-5-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-3_SpaceTemp .\n\nsmc:Zone_1-5-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-4_SpaceTemp .\n\nsmc:Zone_1-5-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-5_SpaceTemp .\n\nsmc:Zone_1-5-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-6_SpaceTemp .\n\nsmc:Zone_1-5-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-7_SpaceTemp .\n\nsmc:Zone_1-5-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-8_SpaceTemp .\n\nsmc:Zone_1-5-9 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-9_SpaceTemp .\n\nsmc:Zone_2-1-11 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-11_SpaceTemp .\n\nsmc:Zone_2-1-12 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-12_SpaceTemp .\n\nsmc:Zone_2-1-13 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-13_SpaceTemp .\n\nsmc:Zone_2-1-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-14_SpaceTemp .\n\nsmc:Zone_2-1-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-15_SpaceTemp .\n\nsmc:Zone_2-1-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-16_SpaceTemp .\n\nsmc:Zone_2-1-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-17_SpaceTemp .\n\nsmc:Zone_2-1-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-18_SpaceTemp .\n\nsmc:Zone_2-1-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-19_SpaceTemp .\n\nsmc:Zone_2-1-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-20_SpaceTemp .\n\nsmc:Zone_2-1-27 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-27_SpaceTemp .\n\nsmc:Zone_2-2-12 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-12_SpaceTemp .\n\nsmc:Zone_2-2-13 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-13_SpaceTemp .\n\nsmc:Zone_2-2-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-14_SpaceTemp .\n\nsmc:Zone_2-2-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-15_SpaceTemp .\n\nsmc:Zone_2-2-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-16_SpaceTemp .\n\nsmc:Zone_2-2-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-17_SpaceTemp .\n\nsmc:Zone_2-2-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-18_SpaceTemp .\n\nsmc:Zone_2-2-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-19_SpaceTemp .\n\nsmc:Zone_2-2-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-20_SpaceTemp .\n\nsmc:Zone_2-2-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-21_SpaceTemp .\n\nsmc:Zone_2-2-22 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-22_SpaceTemp .\n\nsmc:Zone_2-3-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-14_SpaceTemp .\n\nsmc:Zone_2-3-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-15_SpaceTemp .\n\nsmc:Zone_2-3-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-16_SpaceTemp .\n\nsmc:Zone_2-3-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-17_SpaceTemp .\n\nsmc:Zone_2-3-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-18_SpaceTemp .\n\nsmc:Zone_2-3-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-19_SpaceTemp .\n\nsmc:Zone_2-3-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-20_SpaceTemp .\n\nsmc:Zone_2-3-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-21_SpaceTemp .\n\nsmc:Zone_2-3-22 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-22_SpaceTemp .\n\nsmc:Zone_2-4-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-14_SpaceTemp .\n\nsmc:Zone_2-4-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-15_SpaceTemp .\n\nsmc:Zone_2-4-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-16_SpaceTemp .\n\nsmc:Zone_2-4-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-17_SpaceTemp .\n\nsmc:Zone_2-4-17A a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-17A_SpaceTemp .\n\nsmc:Zone_2-4-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-18_SpaceTemp .\n\nsmc:Zone_2-4-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-19_SpaceTemp .\n\nsmc:Zone_2-4-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-20_SpaceTemp .\n\nsmc:Zone_2-4-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-21_SpaceTemp .\n\nsmc:Zone_2-4-24 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-24_SpaceTemp .\n\nsmc:Zone_2-5-17B a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-17B_SpaceTemp .\n\nsmc:Zone_2-5-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-19_SpaceTemp .\n\nsmc:Zone_2-5-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-20_SpaceTemp .\n\nsmc:Zone_2-5-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-21_SpaceTemp .\n\nsmc:Zone_2-5-22 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-22_SpaceTemp .\n\nsmc:Zone_2-5-23 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-23_SpaceTemp .\n\nsmc:Zone_2-5-24 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-24_SpaceTemp .\n\nsmc:Zone_2-5-25 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-25_SpaceTemp .\n\nsmc:Zone_2-B-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-B-1_SpaceTemp .\n\nsmc:boiler_flow a brick:Hot_Water_Supply_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"81137143-b1c7-4e28-8c85-b383d97735a4\" ] .\n\nsmc:boiler_gas a brick:Gas_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89f12123-bf91-40a9-a215-959b2a8f88a1\" ] .\n\nsmc:boiler_returnTemp a brick:Return_Water_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"78534063-2ab0-435e-b3c1-e0ebc3e6e799\" ] .\n\nsmc:boiler_suppliedTemp a brick:Hot_Water_Supply_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4b91df3-2d4e-473e-90c6-111e39f821f6\" ] .\n\nsmc:1-1-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cfd3ea61-73fa-44e5-8386-b1dafafe9cc6\" ] .\n\nsmc:1-1-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a803f27-c660-46e9-8e65-8bf3538c573f\" ] .\n\nsmc:1-1-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c73a8c1-ffc1-4766-ba35-8925b8279814\" ] .\n\nsmc:1-1-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"acbe7c4a-c073-48c0-9ac0-799f39bac16e\" ] .\n\nsmc:1-1-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09d28319-de4c-42b4-bccc-4e942c7f6730\" ] .\n\nsmc:1-1-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b650e95-0b7d-4f89-a7b2-c36e6210511d\" ] .\n\nsmc:1-1-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6b19b56-b549-46f3-8e59-138b67cac33b\" ] .\n\nsmc:1-1-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21603d60-d3a5-4341-8377-2b2f9c11b303\" ] .\n\nsmc:1-2-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de758ba1-fecf-48d0-be0e-b5675afdbc2e\" ] .\n\nsmc:1-2-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"917365f5-b5b2-42f1-a5f3-08bd129456a5\" ] .\n\nsmc:1-2-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2baf1459-7809-4a2b-8250-6b66fe84575c\" ] .\n\nsmc:1-2-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9a81863-ebe3-475c-9da7-fd51fd45aa61\" ] .\n\nsmc:1-2-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d48eda4-6b8c-4dca-9992-f85573a4fbb0\" ] .\n\nsmc:1-2-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8bfd0c15-f42b-4888-b70a-a4791cdb9916\" ] .\n\nsmc:1-2-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b981d8fb-5ec8-4099-ad33-a1f869a684ad\" ] .\n\nsmc:1-2-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3878cf1f-e1cd-4034-bec3-7774cf4b1ead\" ] .\n\nsmc:1-3-10_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ba92a64-76c6-4b44-b9cf-8ef356ddd817\" ] .\n\nsmc:1-3-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"039bf78b-3014-426e-868b-fde67bc3269d\" ] .\n\nsmc:1-3-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f7cf498-dd3a-4a7d-9884-656a73b88613\" ] .\n\nsmc:1-3-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7903015b-6396-4cb4-b58e-ee16ab9e88d3\" ] .\n\nsmc:1-3-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e11b09b9-bbac-4476-8dbb-8b2140655fe0\" ] .\n\nsmc:1-3-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c37a9732-1ba7-4a7e-ab8e-3b3e31a9ab1f\" ] .\n\nsmc:1-3-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"596ce729-cf96-4e2c-87aa-0b4b3e3e7df1\" ] .\n\nsmc:1-3-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa654173-612c-4c5e-b727-e51573f845c3\" ] .\n\nsmc:1-3-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc2f3d13-8eeb-42ec-9697-d9195fd83ab3\" ] .\n\nsmc:1-3-9_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42f10cbb-f93a-4218-9045-e1d7c4166615\" ] .\n\nsmc:1-4-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5edc74e4-051a-41ae-ab2f-114b4647034c\" ] .\n\nsmc:1-4-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91ca80c3-e290-4291-895f-0de664ace960\" ] .\n\nsmc:1-4-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15a73470-7cd7-49dc-bdcb-3678037a61e9\" ] .\n\nsmc:1-4-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c4615cf-d2b9-482c-bfb9-b18922e70390\" ] .\n\nsmc:1-4-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66a7d0f4-3444-467a-9fc0-780f1decb90b\" ] .\n\nsmc:1-4-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c10cc9fb-3d03-406d-8a02-e1772cbb13f7\" ] .\n\nsmc:1-4-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d18269c-f697-4d8b-bbf6-6d31bf754a65\" ] .\n\nsmc:1-4-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e38120bf-b1c6-4564-9203-2455353452e9\" ] .\n\nsmc:1-4-9_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e89d5bec-5b94-4c22-9899-1c8d0dc38fd1\" ] .\n\nsmc:1-5-10_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8061506f-8128-48d9-b509-bb691ee8a40e\" ] .\n\nsmc:1-5-11_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa68141f-8761-4a7b-87a7-ba4d75291aff\" ] .\n\nsmc:1-5-12_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3fbecd5-06bb-4c00-8b3c-9b4cfec73312\" ] .\n\nsmc:1-5-13_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"98868b09-d1f0-4e8b-af1f-01444ecf41ef\" ] .\n\nsmc:1-5-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5710b4aa-d18e-46da-b4c1-35e99d277b0b\" ] .\n\nsmc:1-5-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b1f94e8-0d4f-4fd0-a6df-25426cf53c6c\" ] .\n\nsmc:1-5-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e457b8b-6d6f-48e9-bc55-9b749b6b1e7c\" ] .\n\nsmc:1-5-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c64440b-1517-45dd-8302-afe049741832\" ] .\n\nsmc:1-5-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9498ab17-f1c5-4cf5-9ee5-d0308e6cb1aa\" ] .\n\nsmc:1-5-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"881ae9c7-1415-4f07-ae11-e046ad1ba597\" ] .\n\nsmc:1-5-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4931dd0c-1d50-41b4-a81d-12f6ed20b0f9\" ] .\n\nsmc:1-5-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f66362bb-75a9-4646-a91b-f1a03db90e95\" ] .\n\nsmc:1-5-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1597876-c845-42e0-8426-1a7db672a895\" ] .\n\nsmc:1-5-9_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75b84a24-3ff9-4451-87bd-cbd7ff3c11a1\" ] .\n\nsmc:2-1-11_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb9e2c8e-f866-4af4-8cd5-49f2d65e3255\" ] .\n\nsmc:2-1-12_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89405dcb-51bf-452b-9206-346c2b79fe5d\" ] .\n\nsmc:2-1-13_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1997fb83-bf27-4ac0-a464-26ceb8d6d143\" ] .\n\nsmc:2-1-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"707ca524-7e44-47dc-b73c-e76eb4857d55\" ] .\n\nsmc:2-1-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2326ff21-0c95-4012-9941-3d8f825019eb\" ] .\n\nsmc:2-1-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"342390fe-2b7f-4cf7-8a50-ab875219a18d\" ] .\n\nsmc:2-1-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30af39bd-c93c-4477-ba02-ab920d8ac13e\" ] .\n\nsmc:2-1-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2e57bcf-e850-4483-964f-9471501a9b00\" ] .\n\nsmc:2-1-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c914bf18-0e24-48b2-b625-ffd5b7e71183\" ] .\n\nsmc:2-1-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7aa5cf2c-80a1-4570-b4af-2e92e76c8c03\" ] .\n\nsmc:2-1-27_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4aaf8d75-33e1-4c32-b555-68e5f86e6b56\" ] .\n\nsmc:2-2-12_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c88d75c-bfaa-4b1d-a010-fdd2024bdede\" ] .\n\nsmc:2-2-13_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42420314-4fe4-43ba-af28-6639a4a8b1a8\" ] .\n\nsmc:2-2-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4cbb8ff0-932f-4641-b76f-f0f394215448\" ] .\n\nsmc:2-2-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"600866fb-5363-46ea-8f61-bfa89c053120\" ] .\n\nsmc:2-2-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ab65cb9-d513-408d-ad44-5dcbbce23059\" ] .\n\nsmc:2-2-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8de74621-99ae-498f-8263-ff78a6284b01\" ] .\n\nsmc:2-2-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f8615c5-d15b-47cf-990f-b5d059326933\" ] .\n\nsmc:2-2-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d0d6e8e-d5f8-4901-a577-655c0e2289f6\" ] .\n\nsmc:2-2-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f1ed642-ea77-4fbe-9639-530215e36afc\" ] .\n\nsmc:2-2-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e9950a8-a593-4c60-837e-475ad19d1326\" ] .\n\nsmc:2-2-22_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3770bf0-689c-4657-9d3c-258909cbfd2f\" ] .\n\nsmc:2-3-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed0026db-8a93-465a-9edd-d9521929e556\" ] .\n\nsmc:2-3-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc18f7f5-0804-45bc-9be5-76eeecf5dff3\" ] .\n\nsmc:2-3-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c8d94d7-ca6a-4823-9c96-5c6f1cceba13\" ] .\n\nsmc:2-3-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c372018-0f46-4ee9-aadd-735b8ff6ef7e\" ] .\n\nsmc:2-3-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a131216-5c4b-44f4-8ac0-0f3baf9981e7\" ] .\n\nsmc:2-3-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32502d8b-869d-4b28-9acc-3499592549c8\" ] .\n\nsmc:2-3-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e272f80-9179-4a02-bac2-23b51793bc89\" ] .\n\nsmc:2-3-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3733b778-26d4-4ca8-8852-7b9e9d2a7aa4\" ] .\n\nsmc:2-3-22_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"988e028e-4b49-46ed-9875-d745b60a5a8d\" ] .\n\nsmc:2-4-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74e3a44b-d286-4b96-b6d5-d5793a1cee7c\" ] .\n\nsmc:2-4-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a325b94-d47d-4dbe-a37d-20ed09b970b2\" ] .\n\nsmc:2-4-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"544746d3-ba07-465f-9043-8c245c8650c4\" ] .\n\nsmc:2-4-17A_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"063efa8f-4453-4cda-b73e-454b9cf8453b\" ] .\n\nsmc:2-4-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a83dece1-f344-4884-b80b-4f8664a0a8ef\" ] .\n\nsmc:2-4-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6b15b57-aad6-474b-b326-ea614351fec3\" ] .\n\nsmc:2-4-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88adaf3f-05e0-45fb-9a5e-b8e1eb131abe\" ] .\n\nsmc:2-4-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48bea7ee-4c06-4168-b160-e6522f175501\" ] .\n\nsmc:2-4-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ffc3b8be-d208-461a-9d49-74204599c91c\" ] .\n\nsmc:2-4-24_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb6f731b-0f70-4d74-ab03-3d646961fb8b\" ] .\n\nsmc:2-5-17B_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ada35040-75b4-4bf0-8930-be25fde6ba9a\" ] .\n\nsmc:2-5-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee7c3375-cec8-4d36-9389-022241d71cd0\" ] .\n\nsmc:2-5-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e37d8a05-3d48-4400-9556-52f4c2566a86\" ] .\n\nsmc:2-5-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"84cb698a-9c36-437c-8ba0-66c885ee8fc4\" ] .\n\nsmc:2-5-22_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8576a79e-9557-473b-8266-b1a691fb59c9\" ] .\n\nsmc:2-5-23_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7748c020-6a72-4d2a-bf0f-847120250b0d\" ] .\n\nsmc:2-5-24_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3570ad5-9df8-4305-bfe7-01398bf46e11\" ] .\n\nsmc:2-5-25_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49836db9-cc6f-41b0-9835-68a9ae583b06\" ] .\n\nsmc:2-B-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17e9e1d2-5e18-4a7d-960f-e44ee6f83a53\" ] .\n\nsmc:AHU1 a brick:AHU ;\n    rdfs:label \"AHU1\" ;\n    brick:feeds smc:VAV_1-1-1,\n        smc:VAV_1-1-2,\n        smc:VAV_1-1-3,\n        smc:VAV_1-1-4,\n        smc:VAV_1-1-5,\n        smc:VAV_1-1-6,\n        smc:VAV_1-1-7,\n        smc:VAV_1-1-8,\n        smc:VAV_1-2-1,\n        smc:VAV_1-2-2,\n        smc:VAV_1-2-3,\n        smc:VAV_1-2-4,\n        smc:VAV_1-2-5,\n        smc:VAV_1-2-6,\n        smc:VAV_1-2-7,\n        smc:VAV_1-2-8,\n        smc:VAV_1-3-1,\n        smc:VAV_1-3-10,\n        smc:VAV_1-3-2,\n        smc:VAV_1-3-3,\n        smc:VAV_1-3-4,\n        smc:VAV_1-3-5,\n        smc:VAV_1-3-6,\n        smc:VAV_1-3-7,\n        smc:VAV_1-3-8,\n        smc:VAV_1-3-9,\n        smc:VAV_1-4-1,\n        smc:VAV_1-4-2,\n        smc:VAV_1-4-3,\n        smc:VAV_1-4-4,\n        smc:VAV_1-4-5,\n        smc:VAV_1-4-6,\n        smc:VAV_1-4-7,\n        smc:VAV_1-4-8,\n        smc:VAV_1-4-9,\n        smc:VAV_1-5-1,\n        smc:VAV_1-5-10,\n        smc:VAV_1-5-11,\n        smc:VAV_1-5-12,\n        smc:VAV_1-5-13,\n        smc:VAV_1-5-16,\n        smc:VAV_1-5-2,\n        smc:VAV_1-5-3,\n        smc:VAV_1-5-4,\n        smc:VAV_1-5-5,\n        smc:VAV_1-5-6,\n        smc:VAV_1-5-7,\n        smc:VAV_1-5-8,\n        smc:VAV_1-5-9 ;\n    brick:hasPoint smc:OutsideTempAHU1,\n        smc:SuppliedFanSpeedAHU1,\n        smc:SuppliedTempAHU1 .\n\nsmc:AHU2 a brick:AHU ;\n    rdfs:label \"AHU2\" ;\n    brick:feeds smc:VAV_2-1-11,\n        smc:VAV_2-1-12,\n        smc:VAV_2-1-13,\n        smc:VAV_2-1-14,\n        smc:VAV_2-1-15,\n        smc:VAV_2-1-16,\n        smc:VAV_2-1-17,\n        smc:VAV_2-1-18,\n        smc:VAV_2-1-19,\n        smc:VAV_2-1-20,\n        smc:VAV_2-1-27,\n        smc:VAV_2-2-12,\n        smc:VAV_2-2-13,\n        smc:VAV_2-2-14,\n        smc:VAV_2-2-15,\n        smc:VAV_2-2-16,\n        smc:VAV_2-2-17,\n        smc:VAV_2-2-18,\n        smc:VAV_2-2-19,\n        smc:VAV_2-2-20,\n        smc:VAV_2-2-21,\n        smc:VAV_2-2-22,\n        smc:VAV_2-3-14,\n        smc:VAV_2-3-15,\n        smc:VAV_2-3-16,\n        smc:VAV_2-3-17,\n        smc:VAV_2-3-18,\n        smc:VAV_2-3-19,\n        smc:VAV_2-3-20,\n        smc:VAV_2-3-21,\n        smc:VAV_2-3-22,\n        smc:VAV_2-4-14,\n        smc:VAV_2-4-15,\n        smc:VAV_2-4-16,\n        smc:VAV_2-4-17,\n        smc:VAV_2-4-17A,\n        smc:VAV_2-4-18,\n        smc:VAV_2-4-19,\n        smc:VAV_2-4-20,\n        smc:VAV_2-4-21,\n        smc:VAV_2-4-24,\n        smc:VAV_2-5-17B,\n        smc:VAV_2-5-19,\n        smc:VAV_2-5-20,\n        smc:VAV_2-5-21,\n        smc:VAV_2-5-22,\n        smc:VAV_2-5-23,\n        smc:VAV_2-5-24,\n        smc:VAV_2-5-25,\n        smc:VAV_2-B-1 ;\n    brick:hasPoint smc:OutsideTempAHU2,\n        smc:SuppliedFanSpeedAHU2,\n        smc:SuppliedTempAHU2 .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 0 square feet spanning 0 floors. The HVAC system comprises 2 air handling units (AHUs), including 0 variable air volume (VAV) units and 0 constant volume (CV) units. and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: . In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg31.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg31#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:Sproul_ChilledWater_Demand_kBtu a brick:Electric_Meter ;\n    rdfs:label \"Sproul_ChilledWater_Demand_kBtu\" ;\n    brick:isPointOf ns2:chiller .\n\nns2:Sproul_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;\n    rdfs:label \"Sproul_Electricity_Demand_kBtu\" .\n\nns2:bldg31 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"53797^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\n<urn:bldg31> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg31\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:bldg31.CHW.BCHWR a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg31.CHW.BCHWR\" .\n\nns2:bldg31.CHW.BCHWS a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg31.CHW.BCHWS\" .\n\nns2:bldg31.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg31.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d35cd3a-2fa8-4d76-8ab9-a01eaac2b659\" ] .\n\nns2:bldg31.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg31.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40639fa7-f8bf-4247-b813-64a0696a28cf\" ] .\n\nns2:bldg31.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg31.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0974ef4d-6ebf-46f6-98c0-ed79fa2bf071\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg31.CHW.BCHWR,\n        ns2:bldg31.CHW.BCHWS,\n        ns2:bldg31.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg31.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg31.CHW.ECONOMIZER .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 53797 square feet spanning 0 floors. The HVAC system comprises 0 air handling units (AHUs), including 0 variable air volume (VAV) units and 0 constant volume (CV) units. and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: . In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg32.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg32#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU00 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM0208,\n        ns2:VAVRM0310,\n        ns2:VAVRM0318,\n        ns2:VAVRM0335,\n        ns2:VAVRM0343,\n        ns2:VAVRM0346,\n        ns2:VAVRM0347,\n        ns2:VAVRM0354,\n        ns2:VAVRM1300 ;\n    brick:hasPoint ns2:bldg32.AHU.AHU00.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU00.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU00.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU00.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU00.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU00.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1208,\n        ns2:VAVRM1322,\n        ns2:VAVRM1342,\n        ns2:VAVRM1343,\n        ns2:VAVRM1344,\n        ns2:VAVRM1347,\n        ns2:VAVRM1350 ;\n    brick:hasPoint ns2:bldg32.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU01.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU01.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU01.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU01.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU01.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM2206,\n        ns2:VAVRM2310,\n        ns2:VAVRM2320A,\n        ns2:VAVRM2320C,\n        ns2:VAVRM2320D,\n        ns2:VAVRM2320E,\n        ns2:VAVRM2320H,\n        ns2:VAVRM2342,\n        ns2:VAVRM2343,\n        ns2:VAVRM2346A,\n        ns2:VAVRM2347,\n        ns2:VAVRM2350 ;\n    brick:hasPoint ns2:bldg32.AHU.AHU02.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU02.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU02.Outside_Air_Temp,\n        ns2:bldg32.AHU.AHU02.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU02.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU02.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU02.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM3206,\n        ns2:VAVRM3312,\n        ns2:VAVRM3318,\n        ns2:VAVRM3322,\n        ns2:VAVRM3331,\n        ns2:VAVRM3333B,\n        ns2:VAVRM3337,\n        ns2:VAVRM3342,\n        ns2:VAVRM3342B,\n        ns2:VAVRM3343,\n        ns2:VAVRM3345,\n        ns2:VAVRM3346,\n        ns2:VAVRM3347,\n        ns2:VAVRM3348,\n        ns2:VAVRM3350,\n        ns2:VAVRM3352 ;\n    brick:hasPoint ns2:bldg32.AHU.AHU03.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU03.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU03.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU03.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU03.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU03.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU04 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM4206,\n        ns2:VAVRM4310,\n        ns2:VAVRM4314,\n        ns2:VAVRM4314A,\n        ns2:VAVRM4324,\n        ns2:VAVRM4326,\n        ns2:VAVRM4328,\n        ns2:VAVRM4330,\n        ns2:VAVRM4331,\n        ns2:VAVRM4333,\n        ns2:VAVRM4337,\n        ns2:VAVRM4339,\n        ns2:VAVRM4342,\n        ns2:VAVRM4343,\n        ns2:VAVRM4344,\n        ns2:VAVRM4345,\n        ns2:VAVRM4347,\n        ns2:VAVRM4348,\n        ns2:VAVRM4349,\n        ns2:VAVRM4350,\n        ns2:VAVRM4352,\n        ns2:VAVRM4352B ;\n    brick:hasPoint ns2:bldg32.AHU.AHU04.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU04.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU04.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU04.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU04.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU04.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU05 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM5206,\n        ns2:VAVRM5310,\n        ns2:VAVRM5326,\n        ns2:VAVRM5328,\n        ns2:VAVRM5330,\n        ns2:VAVRM5331,\n        ns2:VAVRM5335,\n        ns2:VAVRM5337,\n        ns2:VAVRM5339,\n        ns2:VAVRM5342,\n        ns2:VAVRM5343,\n        ns2:VAVRM5345,\n        ns2:VAVRM5346,\n        ns2:VAVRM5347,\n        ns2:VAVRM5348,\n        ns2:VAVRM5348A,\n        ns2:VAVRM5349,\n        ns2:VAVRM5350,\n        ns2:VAVRM5350BN,\n        ns2:VAVRM5350BS ;\n    brick:hasPoint ns2:bldg32.AHU.AHU05.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU05.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU05.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU05.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU05.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU05.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU06 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM6310,\n        ns2:VAVRM6314,\n        ns2:VAVRM6322,\n        ns2:VAVRM6324,\n        ns2:VAVRM6326,\n        ns2:VAVRM6328,\n        ns2:VAVRM6330,\n        ns2:VAVRM6331,\n        ns2:VAVRM6333,\n        ns2:VAVRM6337,\n        ns2:VAVRM6342,\n        ns2:VAVRM6343,\n        ns2:VAVRM6343A,\n        ns2:VAVRM6343B,\n        ns2:VAVRM6343C,\n        ns2:VAVRM6344,\n        ns2:VAVRM6345,\n        ns2:VAVRM6347,\n        ns2:VAVRM6348,\n        ns2:VAVRM6349,\n        ns2:VAVRM6352 ;\n    brick:hasPoint ns2:bldg32.AHU.AHU06.Cooling_Valve_Output,\n        ns2:bldg32.AHU.AHU06.Heating_Valve_Output,\n        ns2:bldg32.AHU.AHU06.Outside_Air_Temp_Virtual,\n        ns2:bldg32.AHU.AHU06.Supply_Air_Temp,\n        ns2:bldg32.AHU.AHU06.Supply_Air_Temp_Setpoint,\n        ns2:bldg32.AHU.AHU06.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_00 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_00.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_01 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_01.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_02 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_02.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_03 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_03.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_04 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_04.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_05 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_05.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU_06 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg32.AHU.AHU_06.CCV ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg32 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"90500^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:floor0 a brick:Floor ;\n    brick:hasPart ns2:RM0208_room,\n        ns2:RM0310_room,\n        ns2:RM0318_room,\n        ns2:RM0335_room,\n        ns2:RM0343_room,\n        ns2:RM0346_room,\n        ns2:RM0347_room,\n        ns2:RM0354_room .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1208_room,\n        ns2:RM1300_room,\n        ns2:RM1322_room,\n        ns2:RM1342_room,\n        ns2:RM1343_room,\n        ns2:RM1344_room,\n        ns2:RM1347_room,\n        ns2:RM1350_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM2206_room,\n        ns2:RM2310_room,\n        ns2:RM2320A_room,\n        ns2:RM2320C_room,\n        ns2:RM2320D_room,\n        ns2:RM2320E_room,\n        ns2:RM2320H_room,\n        ns2:RM2342_room,\n        ns2:RM2343_room,\n        ns2:RM2346A_room,\n        ns2:RM2347_room,\n        ns2:RM2350_room .\n\nns2:floor3 a brick:Floor ;\n    brick:hasPart ns2:RM3206_room,\n        ns2:RM3312_room,\n        ns2:RM3318_room,\n        ns2:RM3322_room,\n        ns2:RM3331_room,\n        ns2:RM3333B_room,\n        ns2:RM3337_room,\n        ns2:RM3342B_room,\n        ns2:RM3342_room,\n        ns2:RM3343_room,\n        ns2:RM3345_room,\n        ns2:RM3346_room,\n        ns2:RM3347_room,\n        ns2:RM3348_room,\n        ns2:RM3350_room,\n        ns2:RM3352_room .\n\nns2:floor4 a brick:Floor ;\n    brick:hasPart ns2:RM4206_room,\n        ns2:RM4310_room,\n        ns2:RM4314A_room,\n        ns2:RM4314_room,\n        ns2:RM4324_room,\n        ns2:RM4326_room,\n        ns2:RM4328_room,\n        ns2:RM4330_room,\n        ns2:RM4331_room,\n        ns2:RM4333_room,\n        ns2:RM4337_room,\n        ns2:RM4339_room,\n        ns2:RM4342_room,\n        ns2:RM4343_room,\n        ns2:RM4344_room,\n        ns2:RM4345_room,\n        ns2:RM4347_room,\n        ns2:RM4348_room,\n        ns2:RM4349_room,\n        ns2:RM4350_room,\n        ns2:RM4352B_room,\n        ns2:RM4352_room .\n\nns2:floor5 a brick:Floor ;\n    brick:hasPart ns2:RM5206_room,\n        ns2:RM5310_room,\n        ns2:RM5326_room,\n        ns2:RM5328_room,\n        ns2:RM5330_room,\n        ns2:RM5331_room,\n        ns2:RM5335_room,\n        ns2:RM5337_room,\n        ns2:RM5339_room,\n        ns2:RM5342_room,\n        ns2:RM5343_room,\n        ns2:RM5345_room,\n        ns2:RM5346_room,\n        ns2:RM5347_room,\n        ns2:RM5348A_room,\n        ns2:RM5348_room,\n        ns2:RM5349_room,\n        ns2:RM5350BN_room,\n        ns2:RM5350BS_room,\n        ns2:RM5350_room .\n\nns2:floor6 a brick:Floor ;\n    brick:hasPart ns2:RM6310_room,\n        ns2:RM6314_room,\n        ns2:RM6322_room,\n        ns2:RM6324_room,\n        ns2:RM6326_room,\n        ns2:RM6328_room,\n        ns2:RM6330_room,\n        ns2:RM6331_room,\n        ns2:RM6333_room,\n        ns2:RM6337_room,\n        ns2:RM6342_room,\n        ns2:RM6343A_room,\n        ns2:RM6343B_room,\n        ns2:RM6343C_room,\n        ns2:RM6343_room,\n        ns2:RM6344_room,\n        ns2:RM6345_room,\n        ns2:RM6347_room,\n        ns2:RM6348_room,\n        ns2:RM6349_room,\n        ns2:RM6352_room .\n\n<urn:bldg32> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg32\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM0208 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0208_room .\n\nns2:RM0310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0310_room .\n\nns2:RM0318 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0318_room .\n\nns2:RM0335 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0335_room .\n\nns2:RM0343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0343_room .\n\nns2:RM0346 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0346_room .\n\nns2:RM0347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0347_room .\n\nns2:RM0354 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0354_room .\n\nns2:RM1208 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1208_room .\n\nns2:RM1300 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300_room .\n\nns2:RM1322 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1322_room .\n\nns2:RM1342 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1342_room .\n\nns2:RM1343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1343_room .\n\nns2:RM1344 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1344_room .\n\nns2:RM1347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1347_room .\n\nns2:RM1350 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350_room .\n\nns2:RM2206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2206_room .\n\nns2:RM2310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2310_room .\n\nns2:RM2320A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2320A_room .\n\nns2:RM2320C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2320C_room .\n\nns2:RM2320D a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2320D_room .\n\nns2:RM2320E a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2320E_room .\n\nns2:RM2320H a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2320H_room .\n\nns2:RM2342 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2342_room .\n\nns2:RM2343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2343_room .\n\nns2:RM2346A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2346A_room .\n\nns2:RM2347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2347_room .\n\nns2:RM2350 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2350_room .\n\nns2:RM3206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3206_room .\n\nns2:RM3312 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3312_room .\n\nns2:RM3318 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318_room .\n\nns2:RM3322 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3322_room .\n\nns2:RM3331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3331_room .\n\nns2:RM3333B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3333B_room .\n\nns2:RM3337 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3337_room .\n\nns2:RM3342 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3342_room .\n\nns2:RM3342B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3342B_room .\n\nns2:RM3343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3343_room .\n\nns2:RM3345 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3345_room .\n\nns2:RM3346 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3346_room .\n\nns2:RM3347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3347_room .\n\nns2:RM3348 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3348_room .\n\nns2:RM3350 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3350_room .\n\nns2:RM3352 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3352_room .\n\nns2:RM4206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4206_room .\n\nns2:RM4310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4310_room .\n\nns2:RM4314 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4314_room .\n\nns2:RM4314A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4314A_room .\n\nns2:RM4324 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4324_room .\n\nns2:RM4326 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4326_room .\n\nns2:RM4328 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4328_room .\n\nns2:RM4330 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4330_room .\n\nns2:RM4331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4331_room .\n\nns2:RM4333 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4333_room .\n\nns2:RM4337 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4337_room .\n\nns2:RM4339 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4339_room .\n\nns2:RM4342 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4342_room .\n\nns2:RM4343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4343_room .\n\nns2:RM4344 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4344_room .\n\nns2:RM4345 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4345_room .\n\nns2:RM4347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4347_room .\n\nns2:RM4348 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4348_room .\n\nns2:RM4349 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4349_room .\n\nns2:RM4350 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4350_room .\n\nns2:RM4352 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4352_room .\n\nns2:RM4352B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4352B_room .\n\nns2:RM5206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5206_room .\n\nns2:RM5310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5310_room .\n\nns2:RM5326 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5326_room .\n\nns2:RM5328 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5328_room .\n\nns2:RM5330 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5330_room .\n\nns2:RM5331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5331_room .\n\nns2:RM5335 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5335_room .\n\nns2:RM5337 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5337_room .\n\nns2:RM5339 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5339_room .\n\nns2:RM5342 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5342_room .\n\nns2:RM5343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5343_room .\n\nns2:RM5345 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5345_room .\n\nns2:RM5346 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5346_room .\n\nns2:RM5347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5347_room .\n\nns2:RM5348 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5348_room .\n\nns2:RM5348A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5348A_room .\n\nns2:RM5349 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5349_room .\n\nns2:RM5350 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5350_room .\n\nns2:RM5350BN a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5350BN_room .\n\nns2:RM5350BS a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5350BS_room .\n\nns2:RM6310 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6310_room .\n\nns2:RM6314 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6314_room .\n\nns2:RM6322 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6322_room .\n\nns2:RM6324 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6324_room .\n\nns2:RM6326 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6326_room .\n\nns2:RM6328 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6328_room .\n\nns2:RM6330 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6330_room .\n\nns2:RM6331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6331_room .\n\nns2:RM6333 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6333_room .\n\nns2:RM6337 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6337_room .\n\nns2:RM6342 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6342_room .\n\nns2:RM6343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6343_room .\n\nns2:RM6343A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6343A_room .\n\nns2:RM6343B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6343B_room .\n\nns2:RM6343C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6343C_room .\n\nns2:RM6344 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6344_room .\n\nns2:RM6345 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6345_room .\n\nns2:RM6347 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6347_room .\n\nns2:RM6348 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6348_room .\n\nns2:RM6349 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6349_room .\n\nns2:RM6352 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM6352_room .\n\nns2:VAVRM0208 a brick:VAV ;\n    brick:feeds ns2:RM0208 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp .\n\nns2:VAVRM0310 a brick:VAV ;\n    brick:feeds ns2:RM0310 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp .\n\nns2:VAVRM0318 a brick:VAV ;\n    brick:feeds ns2:RM0318 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp .\n\nns2:VAVRM0335 a brick:VAV ;\n    brick:feeds ns2:RM0335 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp .\n\nns2:VAVRM0343 a brick:VAV ;\n    brick:feeds ns2:RM0343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp .\n\nns2:VAVRM0346 a brick:VAV ;\n    brick:feeds ns2:RM0346 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp .\n\nns2:VAVRM0347 a brick:VAV ;\n    brick:feeds ns2:RM0347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp .\n\nns2:VAVRM0354 a brick:VAV ;\n    brick:feeds ns2:RM0354 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp .\n\nns2:VAVRM1208 a brick:VAV ;\n    brick:feeds ns2:RM1208 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp .\n\nns2:VAVRM1300 a brick:VAV ;\n    brick:feeds ns2:RM1300 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp .\n\nns2:VAVRM1322 a brick:VAV ;\n    brick:feeds ns2:RM1322 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp .\n\nns2:VAVRM1342 a brick:VAV ;\n    brick:feeds ns2:RM1342 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp .\n\nns2:VAVRM1343 a brick:VAV ;\n    brick:feeds ns2:RM1343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp .\n\nns2:VAVRM1344 a brick:VAV ;\n    brick:feeds ns2:RM1344 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp .\n\nns2:VAVRM1347 a brick:VAV ;\n    brick:feeds ns2:RM1347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp .\n\nns2:VAVRM1350 a brick:VAV ;\n    brick:feeds ns2:RM1350 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp .\n\nns2:VAVRM2206 a brick:VAV ;\n    brick:feeds ns2:RM2206 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp .\n\nns2:VAVRM2310 a brick:VAV ;\n    brick:feeds ns2:RM2310 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp .\n\nns2:VAVRM2320A a brick:VAV ;\n    brick:feeds ns2:RM2320A ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp .\n\nns2:VAVRM2320C a brick:VAV ;\n    brick:feeds ns2:RM2320C ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp .\n\nns2:VAVRM2320D a brick:VAV ;\n    brick:feeds ns2:RM2320D ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp .\n\nns2:VAVRM2320E a brick:VAV ;\n    brick:feeds ns2:RM2320E ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp .\n\nns2:VAVRM2320H a brick:VAV ;\n    brick:feeds ns2:RM2320H ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp .\n\nns2:VAVRM2342 a brick:VAV ;\n    brick:feeds ns2:RM2342 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp .\n\nns2:VAVRM2343 a brick:VAV ;\n    brick:feeds ns2:RM2343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp .\n\nns2:VAVRM2346A a brick:VAV ;\n    brick:feeds ns2:RM2346A ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp .\n\nns2:VAVRM2347 a brick:VAV ;\n    brick:feeds ns2:RM2347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp .\n\nns2:VAVRM2350 a brick:VAV ;\n    brick:feeds ns2:RM2350 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp .\n\nns2:VAVRM3206 a brick:VAV ;\n    brick:feeds ns2:RM3206 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp .\n\nns2:VAVRM3312 a brick:VAV ;\n    brick:feeds ns2:RM3312 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp .\n\nns2:VAVRM3318 a brick:VAV ;\n    brick:feeds ns2:RM3318 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp .\n\nns2:VAVRM3322 a brick:VAV ;\n    brick:feeds ns2:RM3322 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp .\n\nns2:VAVRM3331 a brick:VAV ;\n    brick:feeds ns2:RM3331 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp .\n\nns2:VAVRM3333B a brick:VAV ;\n    brick:feeds ns2:RM3333B ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp .\n\nns2:VAVRM3337 a brick:VAV ;\n    brick:feeds ns2:RM3337 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp .\n\nns2:VAVRM3342 a brick:VAV ;\n    brick:feeds ns2:RM3342 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp .\n\nns2:VAVRM3342B a brick:VAV ;\n    brick:feeds ns2:RM3342B ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp .\n\nns2:VAVRM3343 a brick:VAV ;\n    brick:feeds ns2:RM3343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp .\n\nns2:VAVRM3345 a brick:VAV ;\n    brick:feeds ns2:RM3345 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp .\n\nns2:VAVRM3346 a brick:VAV ;\n    brick:feeds ns2:RM3346 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp .\n\nns2:VAVRM3347 a brick:VAV ;\n    brick:feeds ns2:RM3347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp .\n\nns2:VAVRM3348 a brick:VAV ;\n    brick:feeds ns2:RM3348 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp .\n\nns2:VAVRM3350 a brick:VAV ;\n    brick:feeds ns2:RM3350 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp .\n\nns2:VAVRM3352 a brick:VAV ;\n    brick:feeds ns2:RM3352 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp .\n\nns2:VAVRM4206 a brick:VAV ;\n    brick:feeds ns2:RM4206 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp .\n\nns2:VAVRM4310 a brick:VAV ;\n    brick:feeds ns2:RM4310 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp .\n\nns2:VAVRM4314 a brick:VAV ;\n    brick:feeds ns2:RM4314 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp .\n\nns2:VAVRM4314A a brick:VAV ;\n    brick:feeds ns2:RM4314A ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp .\n\nns2:VAVRM4324 a brick:VAV ;\n    brick:feeds ns2:RM4324 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp .\n\nns2:VAVRM4326 a brick:VAV ;\n    brick:feeds ns2:RM4326 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp .\n\nns2:VAVRM4328 a brick:VAV ;\n    brick:feeds ns2:RM4328 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp .\n\nns2:VAVRM4330 a brick:VAV ;\n    brick:feeds ns2:RM4330 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp .\n\nns2:VAVRM4331 a brick:VAV ;\n    brick:feeds ns2:RM4331 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp .\n\nns2:VAVRM4333 a brick:VAV ;\n    brick:feeds ns2:RM4333 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp .\n\nns2:VAVRM4337 a brick:VAV ;\n    brick:feeds ns2:RM4337 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp .\n\nns2:VAVRM4339 a brick:VAV ;\n    brick:feeds ns2:RM4339 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp .\n\nns2:VAVRM4342 a brick:VAV ;\n    brick:feeds ns2:RM4342 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp .\n\nns2:VAVRM4343 a brick:VAV ;\n    brick:feeds ns2:RM4343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp .\n\nns2:VAVRM4344 a brick:VAV ;\n    brick:feeds ns2:RM4344 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp .\n\nns2:VAVRM4345 a brick:VAV ;\n    brick:feeds ns2:RM4345 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp .\n\nns2:VAVRM4347 a brick:VAV ;\n    brick:feeds ns2:RM4347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp .\n\nns2:VAVRM4348 a brick:VAV ;\n    brick:feeds ns2:RM4348 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp .\n\nns2:VAVRM4349 a brick:VAV ;\n    brick:feeds ns2:RM4349 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp .\n\nns2:VAVRM4350 a brick:VAV ;\n    brick:feeds ns2:RM4350 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp .\n\nns2:VAVRM4352 a brick:VAV ;\n    brick:feeds ns2:RM4352 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp .\n\nns2:VAVRM4352B a brick:VAV ;\n    brick:feeds ns2:RM4352B ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp .\n\nns2:VAVRM5206 a brick:VAV ;\n    brick:feeds ns2:RM5206 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp .\n\nns2:VAVRM5310 a brick:VAV ;\n    brick:feeds ns2:RM5310 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp .\n\nns2:VAVRM5326 a brick:VAV ;\n    brick:feeds ns2:RM5326 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp .\n\nns2:VAVRM5328 a brick:VAV ;\n    brick:feeds ns2:RM5328 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp .\n\nns2:VAVRM5330 a brick:VAV ;\n    brick:feeds ns2:RM5330 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp .\n\nns2:VAVRM5331 a brick:VAV ;\n    brick:feeds ns2:RM5331 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp .\n\nns2:VAVRM5335 a brick:VAV ;\n    brick:feeds ns2:RM5335 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp .\n\nns2:VAVRM5337 a brick:VAV ;\n    brick:feeds ns2:RM5337 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp .\n\nns2:VAVRM5339 a brick:VAV ;\n    brick:feeds ns2:RM5339 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp .\n\nns2:VAVRM5342 a brick:VAV ;\n    brick:feeds ns2:RM5342 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp .\n\nns2:VAVRM5343 a brick:VAV ;\n    brick:feeds ns2:RM5343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp .\n\nns2:VAVRM5345 a brick:VAV ;\n    brick:feeds ns2:RM5345 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp .\n\nns2:VAVRM5346 a brick:VAV ;\n    brick:feeds ns2:RM5346 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp .\n\nns2:VAVRM5347 a brick:VAV ;\n    brick:feeds ns2:RM5347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp .\n\nns2:VAVRM5348 a brick:VAV ;\n    brick:feeds ns2:RM5348 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp .\n\nns2:VAVRM5348A a brick:VAV ;\n    brick:feeds ns2:RM5348A ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp .\n\nns2:VAVRM5349 a brick:VAV ;\n    brick:feeds ns2:RM5349 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp .\n\nns2:VAVRM5350 a brick:VAV ;\n    brick:feeds ns2:RM5350 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp .\n\nns2:VAVRM5350BN a brick:VAV ;\n    brick:feeds ns2:RM5350BN ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp .\n\nns2:VAVRM5350BS a brick:VAV ;\n    brick:feeds ns2:RM5350BS ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp .\n\nns2:VAVRM6310 a brick:VAV ;\n    brick:feeds ns2:RM6310 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp .\n\nns2:VAVRM6314 a brick:VAV ;\n    brick:feeds ns2:RM6314 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp .\n\nns2:VAVRM6322 a brick:VAV ;\n    brick:feeds ns2:RM6322 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp .\n\nns2:VAVRM6324 a brick:VAV ;\n    brick:feeds ns2:RM6324 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp .\n\nns2:VAVRM6326 a brick:VAV ;\n    brick:feeds ns2:RM6326 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp .\n\nns2:VAVRM6328 a brick:VAV ;\n    brick:feeds ns2:RM6328 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp .\n\nns2:VAVRM6330 a brick:VAV ;\n    brick:feeds ns2:RM6330 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp .\n\nns2:VAVRM6331 a brick:VAV ;\n    brick:feeds ns2:RM6331 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp .\n\nns2:VAVRM6333 a brick:VAV ;\n    brick:feeds ns2:RM6333 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp .\n\nns2:VAVRM6337 a brick:VAV ;\n    brick:feeds ns2:RM6337 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp .\n\nns2:VAVRM6342 a brick:VAV ;\n    brick:feeds ns2:RM6342 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp .\n\nns2:VAVRM6343 a brick:VAV ;\n    brick:feeds ns2:RM6343 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp .\n\nns2:VAVRM6343A a brick:VAV ;\n    brick:feeds ns2:RM6343A ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp .\n\nns2:VAVRM6343B a brick:VAV ;\n    brick:feeds ns2:RM6343B ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp .\n\nns2:VAVRM6343C a brick:VAV ;\n    brick:feeds ns2:RM6343C ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp .\n\nns2:VAVRM6344 a brick:VAV ;\n    brick:feeds ns2:RM6344 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp .\n\nns2:VAVRM6345 a brick:VAV ;\n    brick:feeds ns2:RM6345 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp .\n\nns2:VAVRM6347 a brick:VAV ;\n    brick:feeds ns2:RM6347 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp .\n\nns2:VAVRM6348 a brick:VAV ;\n    brick:feeds ns2:RM6348 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp .\n\nns2:VAVRM6349 a brick:VAV ;\n    brick:feeds ns2:RM6349 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp .\n\nns2:VAVRM6352 a brick:VAV ;\n    brick:feeds ns2:RM6352 ;\n    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Control_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp,\n        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint,\n        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Heating_Mode,\n        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command,\n        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp .\n\nns2:bldg32.AHU.AHU00.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU00.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"536d85eb-6446-4c0c-ac35-06072dd6eff4\" ] .\n\nns2:bldg32.AHU.AHU00.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU00.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b87efd2-a856-41b0-969c-b3049738e681\" ] .\n\nns2:bldg32.AHU.AHU00.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU00.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28edd6a2-31e0-4870-8444-b7d889945579\" ] .\n\nns2:bldg32.AHU.AHU00.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU00.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ecc5438-3941-4333-a41f-edcabc1dd1ee\" ] .\n\nns2:bldg32.AHU.AHU00.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU00.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38d26751-9a26-410d-96f4-d46326f2f1fb\" ] .\n\nns2:bldg32.AHU.AHU00.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU00.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a7717c2-203f-48e5-bd92-915ad265e142\" ] .\n\nns2:bldg32.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89f9a05c-13da-4c02-aebc-4ae2d60ab6a3\" ] .\n\nns2:bldg32.AHU.AHU01.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU01.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"062eb083-995b-4333-bf0d-f8696e5ae98a\" ] .\n\nns2:bldg32.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU01.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5fe540c-37c3-4e09-94b5-3f0bdc72ca7e\" ] .\n\nns2:bldg32.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU01.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2d9f015-1728-4378-bbb5-531c435c8a24\" ] .\n\nns2:bldg32.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU01.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f3f4f847-eb62-4428-a3f9-0a5dc85afbb1\" ] .\n\nns2:bldg32.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU01.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9429807b-ad3d-4962-88ee-6189cd6a3f7c\" ] .\n\nns2:bldg32.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU02.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c66968ac-dff4-48af-aaa4-2b6909e53b5c\" ] .\n\nns2:bldg32.AHU.AHU02.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU02.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b257bf3-4976-420c-b945-c6e886b255b1\" ] .\n\nns2:bldg32.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU02.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08c5e125-951e-467e-bafd-2faf5b81e7de\" ] .\n\nns2:bldg32.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU02.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca78239b-d48a-4db1-a3d8-b6e792fa00de\" ] .\n\nns2:bldg32.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU02.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"59ab5446-4dbb-44c6-9a6e-735bdaa9f504\" ] .\n\nns2:bldg32.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU02.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26e2c981-445f-446c-986b-785a564183a8\" ] .\n\nns2:bldg32.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU02.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"305a45c1-f5da-49d3-8330-576256cbb242\" ] .\n\nns2:bldg32.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU03.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2c84452-3c3c-4ae8-83b8-8dbd87fa8c3d\" ] .\n\nns2:bldg32.AHU.AHU03.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU03.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18b39e07-a78b-44e7-9e68-36c6ec9fb022\" ] .\n\nns2:bldg32.AHU.AHU03.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU03.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"461e6651-c8f4-456c-bcf8-cba41823d368\" ] .\n\nns2:bldg32.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU03.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64b5d98c-4884-421a-bf24-c6b146f3c25b\" ] .\n\nns2:bldg32.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU03.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8624619e-f6c1-4f58-a53c-a7ecf8f11801\" ] .\n\nns2:bldg32.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU03.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7f103d14-6d57-4699-8b48-7980c8a18c78\" ] .\n\nns2:bldg32.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU04.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0fbdcafb-0271-4d20-9472-f227ebe2a44a\" ] .\n\nns2:bldg32.AHU.AHU04.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU04.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6ff9cb4-15de-4dbf-acc8-5c4a22dcf29f\" ] .\n\nns2:bldg32.AHU.AHU04.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU04.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7f28bcb3-17e1-406b-8d20-155bac21dac5\" ] .\n\nns2:bldg32.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU04.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49bd0392-8052-40b7-be4b-51b4519aed75\" ] .\n\nns2:bldg32.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU04.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f20c2df-b183-4947-8e92-0be264b2ec5d\" ] .\n\nns2:bldg32.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU04.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03c0efbf-75f1-4708-b5ac-48d5a9b66456\" ] .\n\nns2:bldg32.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU05.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae7c0540-1f9f-4d5f-a978-1e12d0a990d0\" ] .\n\nns2:bldg32.AHU.AHU05.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU05.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f286044d-39b5-4136-ab6b-d980914532cb\" ] .\n\nns2:bldg32.AHU.AHU05.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU05.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f34bd6df-d367-4b4e-9e27-7ef8cd384b9a\" ] .\n\nns2:bldg32.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU05.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b467f127-c6d4-4433-97d3-1d336dc6d012\" ] .\n\nns2:bldg32.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU05.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1c693599-c24c-41a3-9842-432f2737cbf4\" ] .\n\nns2:bldg32.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU05.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb04fd58-d849-492c-9471-0420dc635382\" ] .\n\nns2:bldg32.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU06.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bcf027ed-2f8f-4f25-b870-df1036351d68\" ] .\n\nns2:bldg32.AHU.AHU06.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg32.AHU.AHU06.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"766ffd01-fdc6-4a7a-a6ed-104af6fc3b6e\" ] .\n\nns2:bldg32.AHU.AHU06.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU06.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ba9c9fe-9dba-4f13-8aec-fdfdfb01847a\" ] .\n\nns2:bldg32.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU06.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1319058-9e94-4d1b-8c0f-c430617e9717\" ] .\n\nns2:bldg32.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.AHU.AHU06.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3f6ab17-942b-4251-a4b9-135184a650da\" ] .\n\nns2:bldg32.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.AHU.AHU06.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8519b41-8f14-4679-bb4e-b5bcb579b26c\" ] .\n\nns2:bldg32.AHU.AHU_00.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_00.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4d5a5607-d792-4323-95be-c94982b796bb\" ] .\n\nns2:bldg32.AHU.AHU_01.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_01.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8688958b-be6d-434e-821c-4236c8b2ba0f\" ] .\n\nns2:bldg32.AHU.AHU_02.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_02.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a47040b-d6b4-48cc-8118-fc23c0430770\" ] .\n\nns2:bldg32.AHU.AHU_03.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_03.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13a53f15-0e66-4d0c-80d8-48abec1e88d7\" ] .\n\nns2:bldg32.AHU.AHU_04.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_04.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f795bb41-dd03-4d0c-82c6-f4c71c2d0330\" ] .\n\nns2:bldg32.AHU.AHU_05.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_05.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5de441e5-6bdb-4934-8e07-498b7db4163b\" ] .\n\nns2:bldg32.AHU.AHU_06.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg32.AHU.AHU_06.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b24b03d-d015-47e5-8877-b8cc7b423245\" ] .\n\nns2:bldg32.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg32.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17708acd-ca9b-4ff2-a8b9-ca290cd693b3\" ] .\n\nns2:bldg32.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg32.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c9cbf5fd-40c6-4779-af73-fc705e18ae95\" ] .\n\nns2:bldg32.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg32.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44c94560-7a65-41f2-9a09-4a84e79b15c0\" ] .\n\nns2:bldg32.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg32.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5106767f-5cbe-40bc-a9fd-82d84f9e5fa5\" ] .\n\nns2:bldg32.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg32.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4d74e2a-dfe1-4076-b2ce-b5e62287787f\" ] .\n\nns2:bldg32.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;\n    rdfs:label \"bldg32.CHW.OA ENABLE\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6af9c2a-1513-414a-ad96-11ce6c6382d3\" ] .\n\nns2:bldg32.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"50d9e159-df41-433e-82b5-5a7148178604\" ] .\n\nns2:bldg32.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg32.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec8734fb-c838-4ead-81b6-2aae2bf47a16\" ] .\n\nns2:bldg32.CHW.Pump1_STATUS a brick:Status ;\n    rdfs:label \"bldg32.CHW.Pump1_STATUS\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fca52432-c820-4285-a995-501807bb3b64\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg32.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c33456b5-52a9-4ca6-9ee2-bd2e0adf5eba\" ] .\n\nns2:bldg32.CHW.Pump1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg32.CHW.Pump1_VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb5d25a2-b7c1-4deb-b6bb-87d5bf4c2842\" ] .\n\nns2:bldg32.CHW.Pump1_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg32.CHW.Pump1_VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74690982-b7de-48da-865a-2113133c7b57\" ] .\n\nns2:bldg32.CHW.Pump1_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg32.CHW.Pump1_VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e97eb113-8b28-410f-8fca-dc2f0d617b87\" ] .\n\nns2:bldg32.CHW.Pump1_VFD_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg32.CHW.Pump1_VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0a2428b-9733-4362-b2a8-b786cc0b4c8e\" ] .\n\nns2:bldg32.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg32.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3541a6ab-4378-4a4c-9797-3197ccc29b33\" ] .\n\nns2:bldg32.CHW.Pump2_STATUS a brick:Status ;\n    rdfs:label \"bldg32.CHW.Pump2_STATUS\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5924cdc-ff81-4d75-af4e-6e7c23cc38bb\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg32.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b20c2f8d-acd0-4378-834f-6a434771ab75\" ] .\n\nns2:bldg32.CHW.Pump2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg32.CHW.Pump2_VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"721da33b-16d5-4664-8b6b-25a6abe2b6b7\" ] .\n\nns2:bldg32.CHW.Pump2_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg32.CHW.Pump2_VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ca1d734-3c5e-4b0d-aa47-79efc9b83e72\" ] .\n\nns2:bldg32.CHW.Pump2_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg32.CHW.Pump2_VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ad98ac0-e75f-47ea-a779-bb2cacc1601b\" ] .\n\nns2:bldg32.CHW.Pump2_VFD_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg32.CHW.Pump2_VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43775805-a559-47f0-a370-060eec50d7ee\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0208.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f80bc96-d755-4305-9265-6ebaca39d3a7\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0208.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4714ef8d-99d5-43b0-bc6b-a78bb02830f9\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0208.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c82f99fd-0f8d-49c8-ae45-da89f3572f8b\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0208.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0208.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7195b651-0c67-4ad9-ad6b-5519c59b2647\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0208.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67b647ac-bfa1-4fb1-914f-13494890843c\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0208.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9fc30bc-3f5d-4de2-b17e-792086887629\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0310.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40773b3c-494a-43fe-9feb-28e67f50a4b6\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0310.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"535a77bf-4392-4296-9126-1af5dc03e4aa\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0310.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ee0068f-a52f-4ccd-a460-0915a57696d6\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0310.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0310.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ade06d2-cdf3-4092-bc98-dc6eb73db2ea\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0310.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c62f683-af6e-4095-bb7c-0605f5f5958c\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0310.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f74ab14d-ef65-4dbf-b0c8-469ec711ecac\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0318.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d740db9-99b8-43cb-8578-4abc1eaf5342\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0318.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ac027f94-ebc4-4bab-8716-2888d63c5fbd\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0318.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74aec720-ff8c-4e67-aa5f-e9328c886ffc\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0318.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0318.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5aecd436-c3eb-4995-bbd8-706d85eed16b\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0318.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0ddaf48-bf35-4e66-8175-75a54ec22346\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0318.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"10a229e0-003b-4015-a818-d22689be80f7\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0335.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"242e3092-11a4-4fdd-a181-35bedaaf45d4\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0335.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9b6a704d-54b0-43bc-b42c-adbbc0acd3a3\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0335.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00eca4d2-5598-4000-9dca-d48fbc3e6161\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0335.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0335.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89a26a8e-fa8b-4f5f-8a52-231ac41d7bf3\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0335.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"827cd16d-23ef-4cdb-ac49-262eac4f3b2a\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0335.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75ecbf0c-c265-4d9c-a225-d557a928ded0\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32f9fa74-522c-4e0e-ab27-4507b1aef371\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f959f9d-7b00-40b0-8fb3-15d8b9d94486\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad959e88-d759-45a1-bc92-878ccca893e8\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"888f9835-b26b-4cef-8b80-e4ceb9c6219c\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32a841a6-4c86-48b4-a13c-6320ed478c91\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"34f79fb4-0786-4315-bdc0-298e11d6ad3c\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0346.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1997c97b-ca47-4dde-8bb8-952ad7424d2b\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0346.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24a6aa0d-5c28-4e80-8211-bd7f9b431be7\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0346.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae62cade-adb6-42f8-a339-eb2553e128b1\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0346.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0346.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25a25955-4bd2-438e-a367-a11d991cd9a0\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0346.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5c63685-893b-41c7-bd2e-c8c524ba71d6\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0346.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf48d3f3-971c-43b7-a20d-bfb70afa1cd5\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d64fdc7e-c20d-4f85-af27-ec7c75aa4434\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae31a3c3-94df-467a-b395-cc4d1c4a36ee\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d94eeec6-ad82-4ca2-90e1-2767afc1a981\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c06d182-b28b-4059-be1c-35c745b05d83\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2435058-2a58-4212-a004-83d04597539e\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aaa9d511-3e7f-4bde-b20b-881f556ebd41\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0354.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4dad0b8e-1d39-45b2-8043-15a8cd90aa18\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0354.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8f85751-dd16-4abe-8ed7-5beca493e737\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0354.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a312d35d-4ae1-4d05-ac2e-27ddcc51f56f\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0354.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0354.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc56c493-3827-47ff-8a7b-91fb663ef2f6\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0354.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62d9c0c2-e9e6-4972-b80b-4a297a065d4f\" ] .\n\nns2:bldg32.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM0354.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0ee2fd7-3657-4471-a74d-6a3c66bd9541\" ] .\n\nns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM1300.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe8b269c-3ae1-4f50-bda7-7cad38558ce2\" ] .\n\nns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM1300.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ca77d38-2351-4829-8243-0062f0853189\" ] .\n\nns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM1300.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6fec3292-6750-40b8-8750-23b0f0ad6be5\" ] .\n\nns2:bldg32.ZONE.AHU00.RM1300.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM1300.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65eed593-1df5-4ec3-86db-92b9f6af3396\" ] .\n\nns2:bldg32.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM1300.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e9ff7b1-9215-44a9-a046-bb37fc44a967\" ] .\n\nns2:bldg32.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU00.RM1300.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b764bc26-9ee9-42b8-a670-91dae65b3dd0\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1208.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f3a93ce1-6ab8-4c0b-ba37-6a33e9281ea1\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1208.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b58617ea-f79c-4d98-a8e2-d49f57f87563\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1208.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"070021f4-c749-4845-ace3-592cf30f98cf\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1208.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1208.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f97ebd7f-03e6-41de-b98f-31f63a1f27f0\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1208.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7eb2452-298b-4de3-911a-7a7b335354b3\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1208.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b7fdaf1-8992-4cea-997a-761e4f25b23b\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1322.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f987075-d9b5-4a8b-bdeb-3c16aead75af\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1322.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"395e622d-5b19-48be-8105-88a71ca07d40\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1322.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21cdf608-36d8-4d47-8308-cf17879f692b\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1322.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1322.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"382d3d25-2da2-45a7-82d7-765d1093d263\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1322.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0169a64e-985c-4dc8-89ac-f484eba15b83\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1322.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0b65eec-9f13-4ccd-813b-149f8fa36df5\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1342.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b06eae50-1b8f-4533-97a4-dc51b8b98e82\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1342.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54818639-f834-4892-84c4-d13c184b0d0b\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1342.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"173a53e2-c0b2-4026-8e8f-d4ddd4a09c86\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1342.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1342.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1434723c-7d58-4e36-b2bb-c177f206a96f\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1342.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8143dc50-d620-4d86-954d-ca07fb2358b0\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1342.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c80c3787-2469-41cb-b77a-f7d7ee81b2da\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de60aa67-0c9b-42dc-ba3f-3cf62ecca8a1\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cfdc5701-51e6-4984-bc36-339d4db28a0a\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f71bad0-5bdf-4557-9da2-090ad8f7665f\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"082e9193-e7fd-4895-b514-65dce8f00a7f\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e0349ee-ff32-4b4b-876f-6fee4fdd3405\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"755a6e04-978c-42c2-9686-fee3fd256604\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1344.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b91292c-2e9c-4b74-85fc-7dbe197cbfd9\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1344.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16d1e48e-0fae-4c7c-b42b-76a6bb3cf85c\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1344.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03330147-1d52-4de5-a6fa-ee94281ad83b\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1344.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1344.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d528bf39-c674-44ba-b14f-9820712b5b53\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1344.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3813dc93-715f-4578-aacf-1e75f0d5fdb6\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1344.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45e3cb38-f2fa-4f51-9dd6-41625666208a\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4d6b4e7e-5689-4f49-9a44-6affbe0d2e75\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32e707c2-a9a2-4612-ae1c-dfc0faab05a0\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0fb4961-d72d-4820-b80c-4c53785cabb0\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2501cb22-7ee6-41d8-99fe-12712cc14c2e\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f714bdac-8a22-42f4-804e-602905093388\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b20856f-62d4-431f-88ed-e173b70845b9\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1350.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7bf62ba-32bf-4e43-a51b-c1ba985bc112\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1350.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"794c0254-3244-4795-ab48-72e1eca40b98\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1350.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"806425d9-bde5-4952-abcc-b9b15b1c03c1\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1350.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1350.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4561ae6a-504a-472e-8f69-d1a23618c67f\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1350.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df9afaee-3ba1-46a8-bc96-c34e9597283f\" ] .\n\nns2:bldg32.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU01.RM1350.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8cc7dffa-ac25-435f-9040-7ff5619f0395\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2206.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a7f378c-7a36-43a6-b1b9-9a28c2195528\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65cdd0ae-5457-442f-ad63-3b60e57475fd\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2206.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f3899f94-e5ed-4a51-95b8-a337ffce024b\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2206.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2206.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb518310-9044-4175-b1c2-565fbdbc0056\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2206.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8cc1f75-2fa2-409c-98da-7421081fbe16\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2206.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c25373f-8936-462b-b45c-789798afe71c\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2310.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa06f5ee-884b-49af-b806-29519577d11d\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2310.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6fd30bda-75ff-448a-a223-a8efb7c73f78\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2310.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"84348f6a-c3cb-4bec-802d-39f3d9391c00\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2310.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2310.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91beeaac-f46f-40aa-9b2c-c71e18cf6d99\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2310.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b16bc082-2031-4cee-b9ad-e1be32a5c190\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2310.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61695e34-9582-4acc-acc7-51db103f06bf\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320A.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff6a0475-4e00-4b1b-8aaa-25bd3be46fc4\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61853311-462b-4b1c-8114-684f97b623e7\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"767cc76b-6ac1-4deb-a2cc-fe751d31b2fb\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"864c62e7-e709-45a9-a7a6-9b7d3ba399c4\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b75b158-53be-498e-8073-5dbacb13d99b\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"038d7636-91ba-42a2-8a9e-82c00153c44b\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320C.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1d6c788-ef33-4ae1-8a8e-f0a8640a1a85\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b7e3d63-4dfd-483c-8df3-005c44dad63a\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab0a20ed-b791-4a35-ba80-051f1cca4d71\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320C.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320C.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b761fede-e3f0-4033-b4ce-a139176e4032\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320C.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3602bf5e-b486-40d5-8c15-ae16cc0cd4a1\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320C.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05f4ee31-90d6-4367-8fa1-915db039404a\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320D.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa70f082-69ce-4a22-92bf-f7aaf85f8d36\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320D.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c037ba9b-a621-47a9-b0d7-9b5ab3df0fbe\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320D.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76d4bb0e-5ff6-440f-82aa-dbd3e57c2769\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320D.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320D.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39589e8c-841b-4c69-9c6d-cae48e4b5943\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320D.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a238fad8-b7bb-47c6-8073-5902fd250b7a\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320D.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5824f412-1c15-4662-9cd9-59dc6b90bb07\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320E.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e04eafae-6ae5-4bfb-beb5-2c121a666dd8\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320E.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9dd446ac-647e-4c62-9ba9-c90390cee362\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320E.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3035ea14-a222-45ac-a7dd-e72ae1352807\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320E.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320E.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b14977cd-326b-4e65-9eb8-10f78f36899d\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320E.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2f590df-8cf8-4a85-ba40-7d52c545beb9\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320E.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bfbeeec9-989e-4bf5-8684-02a6c38caf06\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320H.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa4fe72a-702d-4d3b-8087-fec6b5ccb410\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320H.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d5d7e3c-5fa9-4e39-af00-e476a8cab721\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320H.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13ff0d67-653e-49dd-b9ea-cc1f7c8faf56\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320H.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320H.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"079e5ddc-3ee4-42ce-9999-221ad5e76d49\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320H.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebfcc8f3-fc38-43ce-aec7-bd9746e009a1\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2320H.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a6bf00e-246e-4d6a-af15-6b7263a5f840\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2342.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8affb9f-68e1-4935-96af-fdbd755b2a3e\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2342.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b70e2c5-9eca-4056-ae0f-41581ed0b329\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2342.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1beb0d0b-dc59-45ed-aed9-01afb98de64a\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2342.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2342.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b4b8217-36a2-4bd7-a967-760180d342db\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2342.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a55ee54b-461d-4785-b247-79815956dd0f\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2342.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94f331aa-330e-4d59-9594-efff38d7d21d\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c77b68e1-90d9-4af6-bad9-745b6b979eb6\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a95c0cd9-2e6f-44b3-9ede-a6beabee0d2f\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"154097d9-8fed-42e0-899d-ddb18ee376f4\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"50d0a1eb-964d-4cf5-bc08-5bb0ac30969d\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de7a0f8d-2a50-4d47-afc7-e21c95450ac0\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a9ff73a-ef99-448d-be2f-4c96e650054a\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2346A.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"708f3bb4-7014-483b-af4d-ca92d4f3b30a\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2346A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33115a57-ceac-4d97-bfea-169d5c18bdf3\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2346A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"016eab4f-fe36-4a80-af56-3bf72687b062\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2346A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2346A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b531d44b-b05e-47a1-bd11-31a11f277a37\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2346A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df49c015-592f-47ca-8c0c-d8a2203af6a3\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2346A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a47725d4-9726-4dbb-bc9a-3589aaff7aa8\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9be67a3-bffd-4e7c-b5d5-7ce82e48c55c\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8c9a624-c812-4cdc-aa2c-709d2c8b1139\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0540788-1542-4b76-af15-ad7511f197e4\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c83ce9d-4ee7-4260-9305-bccd6efa8fc9\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"385c247a-7826-408c-9b57-8c802c4b6bfa\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d11dca6e-30f5-451d-899d-f2daa4e899d4\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2350.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30f16845-1c0a-4e63-b283-e310f832c495\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2350.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22f9623f-a481-4a9e-83d3-98a83f77eee8\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2350.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25defe81-c58d-4922-a143-46acb4e9796d\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2350.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2350.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"739e1fdc-c801-4927-9c6b-eea89406ef5e\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2350.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de0b6f5d-8b28-43f2-af62-087a2e3ebf46\" ] .\n\nns2:bldg32.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU02.RM2350.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f33347a-a824-4b70-a264-ccc237f67fae\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3206.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f559f7f-37dd-44d0-b3a6-7c53449863ad\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76fb3d9a-16ac-4664-819a-e91df206da6e\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3206.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af0f3236-b099-4d7b-8f28-b83aea2191bf\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3206.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3206.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60257ad8-af93-4136-aaba-21cb00e0d080\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3206.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dd9f49d-6e1c-4d59-9391-1a5a0a0365af\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3206.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"604c2e67-fba5-4dae-90cb-93effcd8fb50\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3312.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ff7dbea-acfb-4fa3-a47c-e0f895e89283\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3312.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27e19afe-a1d3-4875-abf2-951b72d8d4d3\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3312.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed30144d-4ec1-478b-9b0e-23f70ee6c323\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3312.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3312.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"192fa947-408d-4036-b03f-5a7c20f661e9\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3312.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f554688a-a923-4fdc-a893-b45de2fdc60f\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3312.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be309dbc-8d7e-4ee8-884f-88d5267d7e67\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3318.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6aae6df-7001-4bc1-b0e5-bf8122ebb09a\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3318.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"049b3abd-7e55-4048-91cc-e088a8b47e09\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3318.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5619050b-5620-43a7-a459-3c95557e8b6a\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3318.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3318.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8019e546-4a1d-449a-bb32-727ada046a8f\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3318.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c05f247-93ed-4253-abfe-1dafa5e25f08\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3318.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97bcfd24-d48a-41f7-9c1a-9763839d90ad\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3322.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61afd0be-fa4f-4755-a2b5-94c3921379e1\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3322.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"63b2ba4d-4eae-407c-bbe1-1e4993571a78\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3322.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"940af41e-30d7-4ffc-8608-4e65089b623f\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3322.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3322.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f6aedd8-f863-48f4-8209-fc7da98552af\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3322.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da591339-ab37-4a6c-bb42-c98e61b5cb50\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3322.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebac8d4b-3a53-4330-a000-a9aece278678\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3331.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53125345-4709-4a63-872d-457e18b279c2\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ac4587f5-ec6c-4865-8a61-8e6b3ec866a8\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41c9638f-44cb-4fda-be47-62d5e6e599b5\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3331.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3331.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ccf040a3-1404-498b-9f8d-af521ce59485\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5f5c1dc-cc0f-4b92-8e0a-a95e09aa1dd6\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3331.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e278d294-3e5a-4ac0-aa6e-7d3278c01a75\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3333B.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13fc192a-9536-4c23-acaa-be59dddd7184\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3333B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23eadb60-620d-4291-ae77-082aab0600a7\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3333B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f40ad598-6d8a-4514-8f93-0b7fd9f2e069\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3333B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3333B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1eadb2b-6874-43f4-ad9c-a78be8f02478\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3333B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"68a35923-5c34-4d8b-bd14-8baa78ec33eb\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3333B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4217413-d6ae-4a17-a629-862ad3e91dca\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3337.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"92ac1db0-5294-444c-91b9-3d59d713ca65\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3337.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4510c5c-cc99-4318-b21e-dccb0264435d\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3337.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2c89ad0-80ea-4589-a4f9-98a4fc978d22\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3337.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3337.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47e306f0-4544-4ece-9764-bbf83818e283\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3337.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9644e87-6e2d-4639-9132-567f67b67c2c\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3337.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e778d201-3aa5-447f-ade5-051ad158fb30\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e643ca82-fa4f-476e-b348-e85a6304a9d8\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a177360-c46e-4de1-b9ab-bcc3e6558ff5\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa79d0fb-a3c9-4417-aa97-bffa6e06f430\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2fcb6bf-04dd-45ec-b55d-c291a43147b5\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c9c7f0d-90e8-429a-ad55-6008533d8984\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9645560b-f2c1-4e53-bbf4-18a7c9f9873d\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342B.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46b09a52-4d6c-4f10-85a7-6ed71fa7b99b\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3498e245-160a-4dd1-89d5-7381d2360d80\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"383c7ecc-84d3-483a-841a-f2cb61b20eb8\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e87c65d-bac6-4d35-a4ee-39d0ce69ba41\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3342B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b678a1ca-d8a8-4109-9eb5-19a88b6813f7\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2929cb17-a216-4a9c-8791-c00e5083ae0f\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f15744a-c14f-4043-8e47-48f00900190a\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e5ff16f-95c7-41e9-94e2-a63207a0adfa\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce07179a-f0de-4d9d-a049-4be61e52b664\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b64a42d8-b272-4edb-aa59-535a42360f42\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"378f70d2-e475-45b5-b3bc-813675507d7a\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3345.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd88f6d4-48d5-4fc9-8925-c1a9b435a70b\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3345.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"429f6fb8-65b4-4652-a9c1-4f08f430e14c\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3345.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7695d4e-c334-4d33-8360-68fd360034bc\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3345.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3345.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ce684e7-52ca-4abd-8baf-bf9f4b155190\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3345.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4234112f-c247-480d-a63b-b85b3f2f488c\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3345.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"656ba227-1b26-4657-a1f6-196b3a678236\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3346.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"270960e0-8a74-438a-9014-9298af364b40\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3346.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36c9390a-5c91-4f55-85dc-111a6b6a35fd\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3346.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dbde3929-ba11-481d-b88f-d9ca6f7f2658\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3346.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3346.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a28ea3c-18ce-40aa-ba50-84f5f59ace21\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3346.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9c7d8fc-23f5-45d4-bd1c-414679f15315\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3346.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"836e813d-f582-48c3-aab6-5c262676c225\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06e39980-1d59-4b59-8cf8-ec421aa46c75\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b71bbfdc-c64c-43f7-80ad-705f73ac77af\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19532404-9fcf-420f-ae08-698628408a21\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7f9b6e05-b6b7-492d-be51-9654661b81de\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bac15ed7-3a93-4484-bf20-0cfff9a94b1d\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79d048d9-cd81-4f67-aa99-e58540905345\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3348.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae1f4a52-4932-4863-bc10-b794dcdbddfc\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3348.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91898bf6-da01-4419-8510-7379716194ae\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3348.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c48adb1f-78d0-4a4d-b5f8-adaf7d6a417a\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3348.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3348.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d03a4927-3e4c-4b0b-a1be-b883bc53f6e0\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3348.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3c17492-1bbd-43e1-9856-02c8f1e4659b\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3348.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ebd0046-77d1-4b8d-87e2-9f10410b8bdf\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3350.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a305014-a0da-4aef-8690-0312b0c731b9\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3350.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e55f5ca-39ae-4f76-aca8-bb15defe457a\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3350.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eaf03308-6a44-4ba4-bed5-b3d9af87b08d\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3350.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3350.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e011d826-eae2-4041-bce2-6a0a2df455f5\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3350.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1bd66782-31d2-45d7-806a-5249abb61ce4\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3350.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"947b2108-5cc8-4bf3-b54b-247f7110ab5b\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3352.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1af82ee3-224b-417c-95c6-2471247ca3d9\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3352.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4b21416-e08c-45c2-bb59-bfc73d149d89\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3352.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ed32e9b-f9ad-450c-830e-c449a4e7950b\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3352.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3352.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d5aca61b-f42a-404e-99c1-dc986621df66\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3352.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef9898f9-2846-4b43-ab2f-f08c9121acb0\" ] .\n\nns2:bldg32.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU03.RM3352.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9b3b057-a0a4-47f5-8728-6f6502f987af\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4206.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c18ca514-29d8-4843-bfbe-f2e02b24c72f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03b208b8-f319-4808-b415-43498da95e43\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4206.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6d9dc37-2e13-4876-92b4-34492a4e00e4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4206.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4206.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"196981d6-3d62-443c-8b74-a74b430beae5\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4206.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82d90241-707d-4b66-a67e-ded77c44a8e6\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4206.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a8297b8-691f-4aff-b256-66232de64fa4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4310.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57dfe871-1bbb-4a9b-b977-cecd11d124dc\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4310.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cd94740-344f-4d29-9267-7d5a1b6fb844\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4310.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1233fc6a-ee19-4a74-b1ff-d1349d570bd0\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4310.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4310.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b15d2cf-b007-4ff7-bafd-d9242252788c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4310.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe76a60e-41ef-48e8-9d4b-0b20d6fe4b67\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4310.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55e4c832-7d40-49e4-bc1d-d9cb734cc922\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f23d5a5-b38e-498e-990c-39a0e7ad7ec5\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe936809-e1a5-46c3-b35b-02610ec836d6\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b18d4a40-cca6-4c3c-ba84-f522b27f76c0\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc50a4a7-28fc-40e3-8ca9-596e5b862465\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0ca3dd9-934e-4bf2-8f02-6c2b62320965\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97309b84-545f-4cba-915f-d83682ec5b63\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314A.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2c062d0-2ee6-4037-95bd-5d187d88475a\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05903ae4-2ae7-405f-8e26-18319261562f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11dc6d1b-76c7-4d93-bc39-095bbcb7e7e2\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d57d06e-d8d9-4c6c-87d7-7dc52cd7c28f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c0eb949-ca80-4f05-a91f-22ddbfb8b1cc\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4314A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d8768dc-9ae1-44c0-9b86-5bc7bb3f2652\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4324.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"111dca1a-f172-4ef3-8dce-ef38ab64c59d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4324.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6aceca5-8878-46ee-b830-1b0cfdf8605f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4324.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9512fee-cbb1-4e15-a1c2-d45216dd835f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4324.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4324.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5cb1654b-bb98-4cde-8119-c2dd016f3b69\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4324.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46ba2b34-9436-4a45-8064-7701b61eb055\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4324.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f4e060a-fabe-44bf-a1b6-c5b60d9b03c8\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4326.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"676c196d-4e41-4550-9041-c5b41ae6490d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4326.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7848abc6-a07f-4d7d-bbe4-5b3c2ad681a6\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4326.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c5b2b2e-bf90-49ae-9e2b-4152004e53ce\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4326.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4326.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9758cecd-b2c9-46c2-a4f6-95a9f60c5aba\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4326.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f384b569-90f4-4aca-a375-d1049f525408\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4326.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54b19535-2a2e-4ec9-a599-cb6e066212b4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4328.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f45c18a-d823-47a0-afb8-963e9938017d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4328.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c153c830-fd51-4c2a-9848-4332ff1ffa74\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4328.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ee74324-2e5d-4235-90fc-1e9d87984041\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4328.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4328.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31abb8b8-69b9-411e-a29a-5384b0ea3a57\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4328.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff8f7786-3389-4c31-87ad-acec4be4e81f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4328.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee92fe5d-c1dc-40db-b5e5-fa1f972552cb\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4330.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce50511d-ce3e-48c2-ab56-6a50885c5296\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4330.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36ac0185-87b5-44a1-94a0-34a969c75436\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4330.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f56d7d1-f631-4fe5-89bd-c6375a49aa06\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4330.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4330.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"658d3ba1-6109-43d8-972d-9a3e46e95a7c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4330.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"def1c312-ce3a-4f30-8dc1-cf0de735decf\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4330.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48e1b1ff-2b73-40b8-be19-0f7bfbc9f81e\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4331.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e61d05e-56f5-43da-9190-40ddecb8bd2c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"344f5e02-cced-4e1a-a46b-3a2f2331d52d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8daa10a6-d44d-45e4-b03d-e314ccbba5bb\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4331.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4331.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"794d3743-5e4b-4feb-b1b4-a2159cc99132\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11a31a4c-3b62-498a-ab14-6471e1ecba6e\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4331.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ac04402-706f-442c-a6a6-752ab63db28b\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4333.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d82ef3e-6b7d-4eb4-9175-864998fa9136\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4333.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27621a84-9d75-4ced-a839-aec2a05e64c9\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4333.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a24c0e9f-aa7d-4758-9a7e-c284424dbd27\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4333.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4333.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2b89fca-72e6-4e7e-9aef-c21d0a6d0ef7\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4333.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99b2e5f8-50f4-4bb1-a07c-59e3f61b2b51\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4333.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efb9fa88-04d9-4496-ba15-42518ded3cd2\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4337.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be1e8df1-e0ab-49da-92eb-ea768a72633d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4337.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a98a92cc-aaec-495b-aa6f-9fc1f63b57e0\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4337.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0832caf9-2605-4f2f-9163-990b6921aa66\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4337.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4337.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bd3f551-65b6-4e4c-8979-f9bcf39818a6\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4337.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e097e392-f252-4320-9c53-c4fcffb4b609\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4337.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4354e2b8-ee35-4fda-9280-ac9a82e3aa88\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4339.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6f23d5e-a933-409b-a726-6b954bb0771f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4339.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f89c996-ba2b-409a-9c44-dcbb99d3aa34\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4339.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"50555313-e157-4b4c-9a4f-b8d13e8389f6\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4339.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4339.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ff1590c-1b86-48c4-ab99-131afdca51dc\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4339.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b1dc8ba-e074-4046-aa3d-7de20eec9006\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4339.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"034cf91f-a660-4f50-84b3-81cc0b4975a3\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4342.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22511ec2-e5de-4eb7-8cae-7ac2dcbf8741\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4342.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69a51232-86e9-4345-998c-b099c4f8d287\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4342.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b503255-f58a-4a68-8915-b65cf020862b\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4342.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4342.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"41dc8fdb-4fbe-4384-ab38-017a7cbc532e\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4342.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a22c7435-47b0-4655-b683-29d5382d8050\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4342.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c6cff1d4-dd37-4b0c-9ac6-df9f41e6c0b4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a194a30-631e-445f-81c0-40468a1d691f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abc13fd0-efcc-486b-a9d8-31c618a06a7b\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cce36668-0c23-4335-ac3d-96377aef6df4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36eae39f-120f-4c74-abd9-cf44f0062553\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1df948b2-8d02-432d-b512-047d228c9be9\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4aa07d3b-bda4-44cd-b3fe-cbc81754f7e9\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4344.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bcd08163-fb66-44ba-bcf4-628679e023f2\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4344.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c08b4533-8205-4d22-a7bd-3c64fe25073e\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4344.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97bcd3be-868e-4151-b7a2-8d4f41057827\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4344.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4344.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2bda5f32-3edb-4a95-bcc5-a96de45e967a\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4344.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0c6369e-4747-4d27-86e5-3d0cff01f279\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4344.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a1f7af8-5dd6-430b-ac6f-ab0c0d89c2ef\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4345.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"10c3d8d6-08f6-4c81-b52f-5565fc98cc00\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4345.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed375896-6ff9-488e-a737-47aa9335fd7b\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4345.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d08bb7f-e3ee-4697-ba6c-33b6e0ba55fb\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4345.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4345.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64f6fda7-5312-447f-9682-819ab87c9e1c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4345.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"958375c6-9257-4adc-a55b-4875defd69c4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4345.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2fdf13ff-3713-41ca-8161-b5d8639841ec\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dbeea73-4ce6-4cde-a6f6-1a639e93428d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f126074e-01d6-464e-a449-974eb05ad719\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"93b5e78b-8c1a-452f-ab87-09e41b6b73c9\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56d1abdf-5cec-41d7-978f-fd7935466954\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6918c5d-d050-4c78-ac6a-35ead055e615\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17dcf56f-b4c9-46bc-a015-78bc505fff0d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4348.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c67a7c66-b794-472b-8d5a-9940dd1ff04d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4348.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f6e6113-8b31-4515-9127-6b2ed86d93c1\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4348.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40fdf9c3-5632-4846-bd52-c5fa1d954573\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4348.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4348.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60f1fa13-0add-48e1-93aa-5c556585d51c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4348.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dec734e2-f811-40d6-9c4e-5b9a8a4eefa4\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4348.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c89d9f19-d65f-4ac2-8465-006c9b5e99cd\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4349.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"998a18ff-6514-4829-b933-686dba0b53d2\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4349.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e42b4691-2a60-45bf-b64f-9d0ea705f7fd\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4349.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea6f4fc5-314a-4404-9b15-5c3c79aad67c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4349.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4349.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13d66457-8d22-43b9-829d-c6c290783576\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4349.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8300283-d089-417e-89c3-e99979767a7c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4349.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"10077a66-fd93-423c-a16a-eab351d80fc1\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4350.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c972e9e-5db6-40e4-bd73-a055f8958da7\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4350.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7fcea6f6-8e64-4d20-a87f-91c4bbfc78ad\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4350.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6fbb39a-0daa-4afd-b1a5-3d5df6a2594d\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4350.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4350.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5123db9d-2417-4d52-9bf8-76bdf901917f\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4350.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af006445-4132-451c-bf7a-8002787ca9e9\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4350.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d2ccf4f-9ad5-4515-86c2-201b1c115e6b\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd98ca24-0af6-401b-8f7a-40f2a7076b68\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d8c78ae-5882-48df-9261-e60d16896075\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8092429-8c0e-4874-bb8b-f24ab1f65b3c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"452abc58-642c-4d9b-a493-0b5f1d099d1a\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21087e27-02bc-4ac0-be64-6ee436b499a2\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64580fde-4da0-4a00-82ae-b08ead68cc7c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352B.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4223259d-84dc-4687-942d-d928b8a2a0be\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"473268ac-0cf7-4977-90f7-7229cc287952\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a2922de-1ef0-49da-ad1b-fc3682a36a7e\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2bbeee15-2bb3-48a4-8e3f-ca0120733ccb\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7516175-ad72-4153-a93c-2195dab1f78c\" ] .\n\nns2:bldg32.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU04.RM4352B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e35fed8-8da5-4eba-a04c-dec2b865e9e9\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5206.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8ef4f51-e133-4be7-a788-80e6179462bf\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3fa3fca9-306c-46f9-8594-8768a1feacda\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5206.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e56eb2fc-26d1-4f41-9159-81aa2d3fd6ba\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5206.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5206.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af8e1bd0-955e-4bd1-8a50-76cb91c6eb37\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5206.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6a21507-b632-4f04-8ac3-0a6756b44135\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5206.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20b99a60-47cb-4bf7-829e-c17259476121\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5310.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"766dcf7b-30d3-48b7-801e-a5ecf04a4e61\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5310.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a09e29fb-ef6f-4e76-8a82-b7990a1aea63\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5310.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb503948-ef8e-437d-9697-bf1c39e19f71\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5310.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5310.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"533162af-7a73-40ac-99c5-57ee97cbdaca\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5310.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f7437ca-81ae-4263-ba36-4827e7e47f88\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5310.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f63ef69-2201-4e6f-9f03-e91cc85359f3\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5326.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16740bd6-a864-48cc-8825-cfa154cc7bc9\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5326.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20e12c7e-b5c2-4313-8f5f-1dc970fa5bb2\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5326.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"660dfbb6-3dd4-40be-a40e-9e0396700c18\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5326.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5326.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00d1715e-32da-4abf-a754-ec92d4b276d9\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5326.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0b88325-b0ae-4f96-9592-3cba8a86ab35\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5326.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf937c9f-4a47-4f92-a151-88b96d4b9b76\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5328.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bf304ae-88c8-4b91-865c-2948d2656dbd\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5328.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7c024a6-a4b2-4009-9e94-32e85c2afafb\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5328.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a36c375-54f9-47c8-acb6-c8b4925e2680\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5328.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5328.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"029ae3ab-8989-48f4-a27c-6ad949dd177c\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5328.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea9dd971-8228-48ab-8621-a6f9db5c0193\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5328.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86d5d0b8-3d99-456b-9422-5d8718c78a08\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5330.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6086469-8bba-4d09-a21c-a6317d2cbbd9\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5330.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83b69ecd-97d7-4bde-bb4f-e9d0ee183509\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5330.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8370ec11-cafc-4c47-a109-77ab015933dd\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5330.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5330.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f13ac413-1562-4b3f-ac08-e9147adda580\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5330.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d02fbc11-6e19-42bf-bc03-6f6d70295af3\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5330.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b823b61-097f-42f0-a1f0-69e85a636acf\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5331.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe02a91a-37ac-4ed6-85c6-2bb3f5c9e6ed\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a86d6446-49ea-453f-a041-5d6bf844671a\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6def54d-e38b-4694-a3d9-86a6f9f15fe7\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5331.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5331.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47da09b9-53a9-4ae2-a4e0-ac334e02a1c8\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2bf1b1de-4a06-4311-84a3-1eb41056d619\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5331.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a81461e4-075e-4d6c-8ffd-e40add696971\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5335.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"447d3a04-342b-417f-acde-b2a5e214b431\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5335.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"663c0892-688b-4ec9-8a26-0dc25c07e22f\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5335.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ac7095b-2ca9-4f44-a957-e8c39f495bbc\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5335.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5335.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af46e38a-fa3b-48a8-b205-0ad01e7f4e6d\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5335.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b09260d8-5db4-4d57-bc83-a36166e9bef9\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5335.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"061184fd-9b56-4624-9220-2c5f0fff4f8c\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5337.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06694e8c-8bb2-40a2-aea2-97586944dbb6\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5337.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f665e9a2-f57e-4374-944e-0e782bc88eef\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5337.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96294070-8d75-4abe-83c9-a931541c9b03\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5337.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5337.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e61af4c-d264-4957-a452-2f26048e26e1\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5337.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a81f700-d407-42ef-a9f6-ed81b6752794\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5337.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"970d49f1-3815-48cc-943c-94f3250acd06\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5339.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0168cf9b-9823-4f43-9059-c0d22fc573cf\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5339.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c9fbcb7-1976-41bb-869d-a38d1c3f6a96\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5339.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eaddaebd-87eb-4414-8466-19b159662f93\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5339.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5339.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28b1a581-1e55-4115-9073-6847152ab0d9\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5339.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a01a80c-0f9d-4b45-9cdc-dd28e396910e\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5339.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2611dbe-a652-43e7-bfda-8f0da2e48a73\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5342.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"743f3f81-e6b3-4592-ae09-af0a0c03b7db\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5342.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67f8e5c8-70e6-4979-837a-7f6f0fe1e2ed\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5342.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c33f497-c377-4be2-899f-8984c21dad2e\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5342.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5342.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f00a37ee-3ebd-4afc-83ed-87449baf671c\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5342.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"443b8e9f-48f1-48f2-aebe-57afe90f17d3\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5342.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7ba5460-2a09-4efb-a670-f302a2c7226c\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fc67e38e-4cd0-470f-b7ea-4449b6779880\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04240e7a-680b-4370-bdec-2fe2d98b03b6\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"607f8ede-50d0-46d2-a3f5-afeb14992337\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"778b4b57-da55-46ce-b15e-2621db03f548\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"deab3c2d-74a9-4a4d-a563-a35eff4ddada\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1bb451ab-4855-48df-aa52-8dba95a8231c\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5345.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7aef3c2-f151-4b71-b7b0-cb0b9d49a268\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5345.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7e55809-34d4-4469-bbbf-d6289faa9ab1\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5345.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c2edb5c-45c8-4e97-bfd6-a57a2166c6d4\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5345.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5345.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"205e6eb5-f29d-4dba-b0c1-cbd3496bc9ee\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5345.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5546c74-9d19-4c68-ad1c-c23107f28e7d\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5345.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a74a1499-83d3-4553-bb7f-75d2992f1316\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5346.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39782ad8-fde3-44c7-b41d-e61e1548c06e\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5346.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9df5d674-7892-4963-afbb-c43fd79cdc60\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5346.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ccfa34a0-2bd9-4f8d-a076-4abefa1f2bb1\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5346.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5346.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c508cd32-5b40-4904-926b-21c447f374f4\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5346.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ae93521-9c88-4cbe-aa70-439ef894d85d\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5346.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3505a641-995d-4186-8462-580e33dead89\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24a554c6-9996-435f-a486-1031512c58c4\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d397157-635a-4c87-8f1f-f28ca29d1f77\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55461020-3199-407a-bbae-644a4a074e16\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70ca783e-3d2d-40e9-acd7-54fa047e3b69\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5988e9c5-5cba-4c19-bb0c-b97cf0235acb\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a586a402-acbd-4d01-b5e1-2fef5b1d1a6f\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1077c1e-fdab-43dc-ae83-e286733b98a4\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa1b3a30-1a39-4c4d-9ce2-498fa9bf95b5\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88bd229a-f10d-474d-b4b2-a499491bfa55\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7f2b6c9-4aab-4850-aa35-1025bd312058\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"623ee213-a025-4f8e-81b7-f6a908bbe1db\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"189a58ad-72ea-42e6-85fd-8f419ef57159\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348A.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efd733ed-d282-40ba-8ec3-978c210d6f7a\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33c9d97c-cee7-49fb-9717-0a21cf0cb616\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27dd228d-62ea-478b-8a0f-5ee905f93434\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76d0d65e-859c-45c7-9f18-0d033d29d252\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"34e26e6d-0346-40b2-bd72-e9651350bdc4\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5348A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a647c82-8d4d-4b92-ba29-7a2eb2619a3b\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5349.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6a4873d-3c2e-4456-81c4-991fd0c8cb0b\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5349.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9b2743ba-5b61-470b-9ad8-ba33e510c310\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5349.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee6fa51a-6a24-47c6-984d-a5721a8e9476\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5349.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5349.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d74e2a31-56a6-4574-bf51-340d03e78400\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5349.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ea0cad7-0561-4224-b94a-b8ff71e25e34\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5349.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbdb9caf-b411-4b09-89ec-f3ecd0a69fe7\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e67aa43-c748-47a5-b15d-16f5829fbbb3\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa3c53e2-d8c3-42f9-8769-746f66ebd481\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e210b081-09df-4030-95d7-06bcbdd9f9d7\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6bf67dc-ad71-42d5-8576-dd647a69a3b6\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"edf98dd5-fe02-468b-a9eb-fe30ef77e6ad\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e7359d1-e5d3-4772-b482-7e4e91876311\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BN.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"310a7bad-5ec7-4044-b96e-a4e19bbff1a0\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BN.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88649327-c446-42fd-84c0-9e3b419443b6\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BN.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19482f55-3b4c-4536-85f2-b2cbb1d3bc9b\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BN.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"070dc756-7777-4936-8047-5033b17509fc\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BN.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f63ee8c-149d-46ec-a80b-609faaba8260\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BN.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86fc1cfe-a9d6-4d52-abf2-16d58ad3f571\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BS.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"385cb6ab-90a8-4c16-9c0f-75f4c8e5c5fb\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BS.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"322ff959-8105-4d72-801b-9a835406142c\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BS.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f7c623d-c007-45c9-ae04-8a172b9f59ea\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BS.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbc0585d-debc-4ab1-82f7-403da9f9a706\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BS.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b521f417-2cff-41cb-8958-ae1f5c83119d\" ] .\n\nns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU05.RM5350BS.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8410cb6d-872e-4d5a-b351-57aaaf8c6c07\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6310.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bdab3d46-bd68-48d4-af1e-81e08f508ebd\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6310.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bfb458ee-70bd-4cf8-b2b5-81153e9e475e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6310.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"171f1f1e-e8f7-4ae1-8842-f8c1b90dfa23\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6310.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6310.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"50c84a1a-34b2-4908-a357-07a506ba5b0d\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6310.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d99d8f6-2d2f-4399-b41b-74757c40e135\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6310.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f12155d-f9ff-45d5-ac2b-b21ccaa9b87d\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6314.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca3130f7-b971-4921-9977-38dcf8440cd5\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6314.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42df8a9c-de05-4da3-b741-debdd4ba63d6\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6314.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"981b32e5-bc03-4878-987c-269390c8567e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6314.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6314.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03717c25-fd15-4489-95af-67141f133eb9\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6314.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8f05361-8226-473c-bbf9-2fb1e3534ca9\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6314.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dacc5607-44cf-42f2-9790-09ab3290b9d9\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6322.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bcae567-e8be-4092-950d-9c14edd5a496\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6322.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0645314-26a0-4700-888f-ebb4026b98c0\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6322.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bc5d15b-7d49-400d-afc4-72b0246b4416\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6322.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6322.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f127169-342e-4910-910d-8bc455bebf4f\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6322.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"932d8a2b-43d6-4368-adb2-58bae6937215\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6322.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"583055da-ab01-4dca-bc71-41c37883e678\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6324.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a909e994-7b4a-4cb0-888f-55287db0ffb0\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6324.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"814021c3-2c73-4242-8aac-7373753af495\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6324.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87fce8f9-0f56-43df-a2a4-cef72d025044\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6324.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6324.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2d3a065-827a-40b5-8ba1-0fe58560735a\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6324.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8a11333-a1dd-43ee-b218-23f3941d1011\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6324.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2afb78e6-4ff1-42b6-8616-60501a3beda1\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6326.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc2d49a3-5953-4cbd-b2b6-788e57c747a8\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6326.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24a85d30-df7e-443c-bc3f-629e4b72dbc8\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6326.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39a4f815-a75f-4771-8ca6-ac5f48cfc08a\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6326.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6326.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8003216-31b4-4696-9f57-ae235231236b\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6326.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1d3be8c-deb3-40b7-b5d5-99501fa50b3e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6326.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b18d18c9-d58a-4367-80c7-0ab87d314b12\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6328.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b5ced28-5577-45f7-84be-824a8a420653\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6328.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0798090d-ec4e-4930-9f38-9efcce212910\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6328.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a39b709-b120-4fc5-9c82-088e92835745\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6328.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6328.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3039914-f881-4d81-bc80-4037de047320\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6328.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47c18c60-f7df-4354-9f3b-619ae9dc19d6\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6328.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3a953e5-7816-4bad-b385-138c84f79ebc\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6330.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85f15686-2755-465a-862f-87fcc77659c2\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6330.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3ee5ee8-5e6b-4b95-85fc-914c865a5494\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6330.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45b757e3-8cc8-4c86-8731-33f6b6804b15\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6330.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6330.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad30be78-3895-47de-b2cb-bc30b55cd609\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6330.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7672dcf-4fc4-4e4e-ab1b-3eeba80c55fd\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6330.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8c8d8eb-6f9f-47c2-82be-e378bcfcffc1\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6331.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d65a6b5e-0405-420d-83ef-2d8529320b12\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6331.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ae26f21-4743-429b-a78c-3cc83b3e3fc8\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6331.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8538a68-3c93-401d-89cb-20dc29235780\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6331.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6331.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a72e644f-4913-4f75-b85a-823ec59fab74\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6331.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79fbe99e-594c-4a11-a9d9-b40cb23b483a\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6331.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2859b91-7403-45b1-a99e-80d2d5412b63\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6333.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ca5a308-d6de-4dd9-8bd2-5f1a7d730f36\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6333.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28a2bf6f-196f-46e2-939b-9fcea4852404\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6333.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c133964-9b95-4b16-8a80-f7dd848dd74e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6333.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6333.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"013dd75b-2b52-47bc-88e6-9d7913159eb2\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6333.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91a60f80-c8b9-4506-9211-1cd841b0037e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6333.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df6a5d0b-a5c2-4157-8c5a-452406cea101\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6337.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b49f0b7-c588-4416-a719-19a87d27bf63\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6337.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"baa94675-ef23-47b4-944a-151ea5940bb1\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6337.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4bc6c5a2-f0b4-4f18-861e-cfc1ca441247\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6337.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6337.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fdd0fbff-2eda-4477-ad65-2a3b7c8f0b4c\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6337.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51f3a36a-e03f-417d-a9eb-8c2caa44440a\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6337.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88ff9ed1-84a9-4e51-b572-ee65a2a5e432\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6342.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3df10dbe-1b8c-474a-a073-75d115bd783e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6342.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf85d62c-9eb7-460f-b8ad-cea527730a40\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6342.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d309fbae-e7f6-44c3-9ae5-9da232fe5258\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6342.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6342.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6f1b7ce-9ae3-43ed-b2cd-36b3df05d162\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6342.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2376f1e-4c0c-410d-ab9a-75e34e44ecc5\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6342.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9be07712-fe08-4f63-bd79-0a3783a757c5\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c781bf7-c844-45d5-a342-c41326bdd45a\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1739209-0667-4a2c-b948-b13010bed310\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6d4580f-ff0a-4dbc-9090-f8eabbbe2622\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"62223927-0370-41bb-b633-69fa707244ad\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dbcd0093-5e3c-439e-9659-47ba20d534f5\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a02742e-b01e-44d5-89ca-0bf432ab1380\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343A.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de66285c-6528-4c74-bef6-4993d12fe10e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"02629a54-e630-4236-9bc9-9d7f30da8a40\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc5100da-e8f6-45e2-85b7-d216d3a405f9\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20437db1-616d-40a1-bbfc-dee2b5e0ef65\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c61fa21-03ae-417d-bff1-d1b80d8e3cdb\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343A.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ded97d2-0b39-4b45-ab12-9bd5699c9d8f\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343B.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cee05911-a915-4fb7-b540-2a5dc3aaa22d\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39374cdf-30b6-48b7-9713-5359e99cecb1\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c1f0eab-3eaf-49d7-ab19-e4e5bac9d202\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ad8b9cb-3b27-4a57-904b-a3c0e8878b85\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"277193b1-ef76-4e67-a7d5-1ac5d4a93139\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343B.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1946f814-f408-4c41-a252-8f87f84e3a88\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343C.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3770742e-026e-4ce3-a872-7d2369dc473b\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"184a7781-0083-446e-ab39-0d9494afe810\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"394073af-6fe1-4692-ab18-45a702a531d8\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343C.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343C.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4eb2c4f-1b02-4dff-990c-8aa6f51f06d9\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343C.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27180131-4b54-477d-b884-37fceed90c67\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6343C.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b30973f-d3c2-4b6f-b75d-ef14db6a6a91\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6344.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4ca5afb-27b3-41f7-bf33-e3a27f5785f7\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6344.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4dab6cd1-ff97-468b-b3c9-e96aba76a8bd\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6344.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f548363-0e50-4944-a5e9-dce8fa4099c7\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6344.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6344.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc7a48a1-7c79-439a-af45-a924fd0abce8\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6344.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c329e00b-63ad-4309-9142-822c8e123a18\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6344.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c718d80-3e93-41e4-8331-780f582ae0b2\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6345.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"187cdd43-44bb-4aff-af5d-d7602f7db8c7\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6345.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1feadf9-ccc6-404f-9ccd-99c3fc799fbd\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6345.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d3d7726-8df5-4e5f-a1d7-bc85bac9822e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6345.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6345.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f1f4e47-d4d6-4398-b94c-13291ab85365\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6345.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5276cb82-4cd8-409e-97de-f3ac830f46e6\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6345.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4491bd59-64f2-4a0d-a576-93494e638f69\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6347.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"63c489d3-7373-4185-92f0-90635ec8850c\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6347.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b11468a9-8176-4658-9033-c277afc0179b\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6347.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9bbe1e39-9801-41f6-aed9-0c0a805804f6\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6347.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6347.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a7e4dfd-3b13-456d-bec4-5911915dd194\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6347.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea167026-5b3b-4a66-8726-ec4e0c5e8aa1\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6347.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8683ad53-6cb2-4aa6-90f2-c19063b49a84\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6348.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2253b700-3856-436b-8e83-399e5488ecbc\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6348.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"848f98da-f7aa-4d02-bd18-abadf44efcce\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6348.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abdfa939-dfba-4312-95a8-d3daaca5b0c5\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6348.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6348.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72b28f30-c41e-4b9d-9d19-80525d6b855b\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6348.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00667c49-9165-4e00-aa36-6ae4a9162aad\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6348.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e33137a5-6640-40ee-98da-0b03e4911a2f\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6349.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26412e4a-90f3-4f4b-923f-960870a0067d\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6349.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e050534-748d-408f-b4d8-423ab6ae33c4\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6349.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4906e983-9f69-4190-8d5c-3bbcb133525c\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6349.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6349.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"036ebdd0-e218-4746-974c-9d3024dca22c\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6349.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35ad8d89-207b-4325-aacc-2e2ad668738e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6349.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed4bc187-421e-436b-b13f-9fd6e937487c\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6352.Zone Air Control Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"256dde5a-4310-4e82-8091-993be6193a06\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6352.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9fc57cdc-ffe6-4fc7-9fda-6150fa104725\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6352.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c20db954-0a2e-4522-ad35-52f7c60fb089\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6352.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6352.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eaf92209-0ed2-4144-8480-b7b45c7553c9\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6352.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce3e7efd-34ef-4042-b7b0-318a3987421e\" ] .\n\nns2:bldg32.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg32.ZONE.AHU06.RM6352.Zone Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b971688-6777-43f8-8e4d-a9a33becd6a3\" ] .\n\nns2:RM0208_room a brick:Room .\n\nns2:RM0310_room a brick:Room .\n\nns2:RM0318_room a brick:Room .\n\nns2:RM0335_room a brick:Room .\n\nns2:RM0343_room a brick:Room .\n\nns2:RM0346_room a brick:Room .\n\nns2:RM0347_room a brick:Room .\n\nns2:RM0354_room a brick:Room .\n\nns2:RM1208_room a brick:Room .\n\nns2:RM1300_room a brick:Room .\n\nns2:RM1322_room a brick:Room .\n\nns2:RM1342_room a brick:Room .\n\nns2:RM1343_room a brick:Room .\n\nns2:RM1344_room a brick:Room .\n\nns2:RM1347_room a brick:Room .\n\nns2:RM1350_room a brick:Room .\n\nns2:RM2206_room a brick:Room .\n\nns2:RM2310_room a brick:Room .\n\nns2:RM2320A_room a brick:Room .\n\nns2:RM2320C_room a brick:Room .\n\nns2:RM2320D_room a brick:Room .\n\nns2:RM2320E_room a brick:Room .\n\nns2:RM2320H_room a brick:Room .\n\nns2:RM2342_room a brick:Room .\n\nns2:RM2343_room a brick:Room .\n\nns2:RM2346A_room a brick:Room .\n\nns2:RM2347_room a brick:Room .\n\nns2:RM2350_room a brick:Room .\n\nns2:RM3206_room a brick:Room .\n\nns2:RM3312_room a brick:Room .\n\nns2:RM3318_room a brick:Room .\n\nns2:RM3322_room a brick:Room .\n\nns2:RM3331_room a brick:Room .\n\nns2:RM3333B_room a brick:Room .\n\nns2:RM3337_room a brick:Room .\n\nns2:RM3342B_room a brick:Room .\n\nns2:RM3342_room a brick:Room .\n\nns2:RM3343_room a brick:Room .\n\nns2:RM3345_room a brick:Room .\n\nns2:RM3346_room a brick:Room .\n\nns2:RM3347_room a brick:Room .\n\nns2:RM3348_room a brick:Room .\n\nns2:RM3350_room a brick:Room .\n\nns2:RM3352_room a brick:Room .\n\nns2:RM4206_room a brick:Room .\n\nns2:RM4310_room a brick:Room .\n\nns2:RM4314A_room a brick:Room .\n\nns2:RM4314_room a brick:Room .\n\nns2:RM4324_room a brick:Room .\n\nns2:RM4326_room a brick:Room .\n\nns2:RM4328_room a brick:Room .\n\nns2:RM4330_room a brick:Room .\n\nns2:RM4331_room a brick:Room .\n\nns2:RM4333_room a brick:Room .\n\nns2:RM4337_room a brick:Room .\n\nns2:RM4339_room a brick:Room .\n\nns2:RM4342_room a brick:Room .\n\nns2:RM4343_room a brick:Room .\n\nns2:RM4344_room a brick:Room .\n\nns2:RM4345_room a brick:Room .\n\nns2:RM4347_room a brick:Room .\n\nns2:RM4348_room a brick:Room .\n\nns2:RM4349_room a brick:Room .\n\nns2:RM4350_room a brick:Room .\n\nns2:RM4352B_room a brick:Room .\n\nns2:RM4352_room a brick:Room .\n\nns2:RM5206_room a brick:Room .\n\nns2:RM5310_room a brick:Room .\n\nns2:RM5326_room a brick:Room .\n\nns2:RM5328_room a brick:Room .\n\nns2:RM5330_room a brick:Room .\n\nns2:RM5331_room a brick:Room .\n\nns2:RM5335_room a brick:Room .\n\nns2:RM5337_room a brick:Room .\n\nns2:RM5339_room a brick:Room .\n\nns2:RM5342_room a brick:Room .\n\nns2:RM5343_room a brick:Room .\n\nns2:RM5345_room a brick:Room .\n\nns2:RM5346_room a brick:Room .\n\nns2:RM5347_room a brick:Room .\n\nns2:RM5348A_room a brick:Room .\n\nns2:RM5348_room a brick:Room .\n\nns2:RM5349_room a brick:Room .\n\nns2:RM5350BN_room a brick:Room .\n\nns2:RM5350BS_room a brick:Room .\n\nns2:RM5350_room a brick:Room .\n\nns2:RM6310_room a brick:Room .\n\nns2:RM6314_room a brick:Room .\n\nns2:RM6322_room a brick:Room .\n\nns2:RM6324_room a brick:Room .\n\nns2:RM6326_room a brick:Room .\n\nns2:RM6328_room a brick:Room .\n\nns2:RM6330_room a brick:Room .\n\nns2:RM6331_room a brick:Room .\n\nns2:RM6333_room a brick:Room .\n\nns2:RM6337_room a brick:Room .\n\nns2:RM6342_room a brick:Room .\n\nns2:RM6343A_room a brick:Room .\n\nns2:RM6343B_room a brick:Room .\n\nns2:RM6343C_room a brick:Room .\n\nns2:RM6343_room a brick:Room .\n\nns2:RM6344_room a brick:Room .\n\nns2:RM6345_room a brick:Room .\n\nns2:RM6347_room a brick:Room .\n\nns2:RM6348_room a brick:Room .\n\nns2:RM6349_room a brick:Room .\n\nns2:RM6352_room a brick:Room .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg32.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg32.CHW.ECONOMIZER,\n        ns2:bldg32.CHW.Enable,\n        ns2:bldg32.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg32.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg32.CHW.OA_ENABLE,\n        ns2:bldg32.CHW.Outside_Air_Temp,\n        ns2:bldg32.CHW.Pump1_SPEED,\n        ns2:bldg32.CHW.Pump1_STATUS,\n        ns3:Stop,\n        ns2:bldg32.CHW.Pump1_VFD_FREQ_OUTPUT,\n        ns2:bldg32.CHW.Pump1_VFD_PCT_OUTPUT,\n        ns2:bldg32.CHW.Pump1_VFD_POWER,\n        ns2:bldg32.CHW.Pump1_VFD_SPEED,\n        ns2:bldg32.CHW.Pump2_SPEED,\n        ns2:bldg32.CHW.Pump2_STATUS,\n        ns4:Stop,\n        ns2:bldg32.CHW.Pump2_VFD_FREQ_OUTPUT,\n        ns2:bldg32.CHW.Pump2_VFD_PCT_OUTPUT,\n        ns2:bldg32.CHW.Pump2_VFD_POWER,\n        ns2:bldg32.CHW.Pump2_VFD_SPEED .\n\n",
        "output": "This building is categorized as a medium office, with a total floor area of approximately 90500 square feet spanning 7 floors. The HVAC system comprises 14 air handling units (AHUs), including 0 variable air volume (VAV) units and 7 constant volume (CV) units. The system includes 7 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.; Optimize cooling coil operation during low-load periods.; Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.; Optimize HVAC scheduling to match occupancy levels.; Upgrade BAS to improve zoning and control.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg33.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg33#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:ABOVE a brick:HVAC_Zone .\n\nns2:AH01 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg33.AHU.AH01.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg33 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"3437^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:bldg33.AH1.ZONE.ABOVE.STPT a brick:Setpoint ;\n    rdfs:label \"bldg33.AH1.ZONE.ABOVE.STPT\" .\n\n<urn:bldg33> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg33\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:bldg33.AHU.AH01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg33.AHU.AH01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f26d771-7bd8-483d-b017-ef6cb835bcb3\" ] .\n\nns2:bldg33.CHW.SUPFLOW a brick:Supply_Air_flow ;\n    rdfs:label \"bldg33.CHW.SUPFLOW\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ddb8f05d-d847-474b-ace7-08745735faff\" ] .\n\nns2:bldg33.CHW.SUPTEMP a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg33.CHW.SUPTEMP\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c50eebd1-47bc-4b2e-b377-445850aa65d5\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg33.CHW.SUPFLOW,\n        ns2:bldg33.CHW.SUPTEMP .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 3437 square feet spanning 0 floors. The HVAC system comprises 1 air handling units (AHUs), including 0 variable air volume (VAV) units and 1 constant volume (CV) units. The system includes 1 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg34.ttl",
