        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg34#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AC01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1100,\n        ns2:VAVRM1113,\n        ns2:VAVRM1121,\n        ns2:VAVRM1127,\n        ns2:VAVRM1131,\n        ns2:VAVRM1135,\n        ns2:VAVRM1151,\n        ns2:VAVRM1153,\n        ns2:VAVRM1162,\n        ns2:VAVRM1163,\n        ns2:VAVRM1165,\n        ns2:VAVRM1202,\n        ns2:VAVRM1202A,\n        ns2:VAVRM1202B ;\n    brick:hasPoint ns2:bldg34.AHU.AC01.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AC02 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1167,\n        ns2:VAVRM1171,\n        ns2:VAVRM1213,\n        ns2:VAVRM1219,\n        ns2:VAVRM1222,\n        ns2:VAVRM1223,\n        ns2:VAVRM1224,\n        ns2:VAVRM1228,\n        ns2:VAVRM1232,\n        ns2:VAVRM1233,\n        ns2:VAVRM1233A,\n        ns2:VAVRM1233B,\n        ns2:VAVRM1236B,\n        ns2:VAVRM1236C,\n        ns2:VAVRM1271,\n        ns2:VAVRM1279,\n        ns2:VAVRM1282 ;\n    brick:hasPoint ns2:bldg34.AHU.AC02.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AC03 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1210A,\n        ns2:VAVRM1225C,\n        ns2:VAVRM1225D,\n        ns2:VAVRM1225H,\n        ns2:VAVRM1264 ;\n    brick:hasPoint ns2:bldg34.AHU.AC03.Heating_Valve_Output,\n        ns2:bldg34.AHU.AC03.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AC04 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1015A,\n        ns2:VAVRM1302,\n        ns2:VAVRM1303 ;\n    brick:hasPoint ns2:bldg34.AHU.AC04.Heating_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:AC3 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg34.AHU.AC3.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:AC4 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg34.AHU.AC4.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg34.AHU.AHU01.CCV,\n        ns2:bldg34.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg34.AHU.AHU01.Mixed_Air_Temp,\n        ns2:bldg34.AHU.AHU01.Mode,\n        ns2:bldg34.AHU.AHU01.Outside_Air_Temp,\n        ns2:bldg34.AHU.AHU01.Outside_Air_Temp_Virtual,\n        ns2:bldg34.AHU.AHU01.Return_Air_Temp,\n        ns2:bldg34.AHU.AHU01.Supply_Air_Pressure,\n        ns2:bldg34.AHU.AHU01.Supply_Air_Temp,\n        ns2:bldg34.AHU.AHU01.Supply_Air_Temp_Setpoint,\n        ns2:bldg34.AHU.AHU01.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg34.AHU.AHU02.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg34.AHU.AHU03.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:PF1 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg34.AHU.PF1.Cooling_Valve_Output ;\n    brick:isFedBy ns2:chiller .\n\nns2:Thurman_ChilledWater_Demand_kBtu a brick:Electric_Meter ;\n    rdfs:label \"Thurman_ChilledWater_Demand_kBtu\" ;\n    brick:isPointOf ns2:chiller .\n\nns2:Thurman_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;\n    rdfs:label \"Thurman_Electricity_Demand_kBtu\" .\n\nns2:bldg34 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"58399^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:damperVAVRM1100 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1100.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1100 .\n\nns2:damperVAVRM1113 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1113.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1113 .\n\nns2:damperVAVRM1121 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1121.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1121 .\n\nns2:damperVAVRM1127 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1127.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1127 .\n\nns2:damperVAVRM1131 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1131.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1131 .\n\nns2:damperVAVRM1135 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1135.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1135 .\n\nns2:damperVAVRM1151 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1151.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1151 .\n\nns2:damperVAVRM1153 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1153.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1153 .\n\nns2:damperVAVRM1162 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1162.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1162 .\n\nns2:damperVAVRM1163 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1163.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1163 .\n\nns2:damperVAVRM1165 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1165.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1165 .\n\nns2:damperVAVRM1202 a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1202.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1202 .\n\nns2:damperVAVRM1202A a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1202A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1202A .\n\nns2:damperVAVRM1202B a brick:Damper ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1202B.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1202B .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1015A_room,\n        ns2:RM1100_room,\n        ns2:RM1113_room,\n        ns2:RM1121_room,\n        ns2:RM1127_room,\n        ns2:RM1131_room,\n        ns2:RM1135_room,\n        ns2:RM1151_room,\n        ns2:RM1153_room,\n        ns2:RM1162_room,\n        ns2:RM1163_room,\n        ns2:RM1165_room,\n        ns2:RM1167_room,\n        ns2:RM1171_room,\n        ns2:RM1202A_room,\n        ns2:RM1202B_room,\n        ns2:RM1202_room,\n        ns2:RM1210A_room,\n        ns2:RM1213_room,\n        ns2:RM1219_room,\n        ns2:RM1222_room,\n        ns2:RM1223_room,\n        ns2:RM1224_room,\n        ns2:RM1225C_room,\n        ns2:RM1225D_room,\n        ns2:RM1225H_room,\n        ns2:RM1228_room,\n        ns2:RM1232_room,\n        ns2:RM1233A_room,\n        ns2:RM1233B_room,\n        ns2:RM1233_room,\n        ns2:RM1236B_room,\n        ns2:RM1236C_room,\n        ns2:RM1264_room,\n        ns2:RM1271_room,\n        ns2:RM1279_room,\n        ns2:RM1282_room,\n        ns2:RM1302_room,\n        ns2:RM1303_room .\n\n<urn:bldg34> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg34\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM1015A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1015A_room .\n\nns2:RM1100 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100_room .\n\nns2:RM1113 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1113_room .\n\nns2:RM1121 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1121_room .\n\nns2:RM1127 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1127_room .\n\nns2:RM1131 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1131_room .\n\nns2:RM1135 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1135_room .\n\nns2:RM1151 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1151_room .\n\nns2:RM1153 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1153_room .\n\nns2:RM1162 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1162_room .\n\nns2:RM1163 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1163_room .\n\nns2:RM1165 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1165_room .\n\nns2:RM1167 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1167_room .\n\nns2:RM1171 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1171_room .\n\nns2:RM1202 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1202_room .\n\nns2:RM1202A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1202A_room .\n\nns2:RM1202B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1202B_room .\n\nns2:RM1210A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1210A_room .\n\nns2:RM1213 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1213_room .\n\nns2:RM1219 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1219_room .\n\nns2:RM1222 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1222_room .\n\nns2:RM1223 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1223_room .\n\nns2:RM1224 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1224_room .\n\nns2:RM1225C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1225C_room .\n\nns2:RM1225D a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1225D_room .\n\nns2:RM1225H a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1225H_room .\n\nns2:RM1228 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1228_room .\n\nns2:RM1232 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1232_room .\n\nns2:RM1233 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1233_room .\n\nns2:RM1233A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1233A_room .\n\nns2:RM1233B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1233B_room .\n\nns2:RM1236B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1236B_room .\n\nns2:RM1236C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1236C_room .\n\nns2:RM1264 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1264_room .\n\nns2:RM1271 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1271_room .\n\nns2:RM1279 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1279_room .\n\nns2:RM1282 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1282_room .\n\nns2:RM1302 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1302_room .\n\nns2:RM1303 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1303_room .\n\nns2:VAVRM1015A a brick:VAV ;\n    brick:feeds ns2:RM1015A ;\n    brick:hasPoint ns2:bldg34.ZONE.AC04.RM1015A.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC04.RM1015A.Heating_Mode,\n        ns2:bldg34.ZONE.AC04.RM1015A.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC04.RM1015A.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1167 a brick:VAV ;\n    brick:feeds ns2:RM1167 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1167.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1167.FAN,\n        ns2:bldg34.ZONE.AC02.RM1167.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1167.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1167.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1171 a brick:VAV ;\n    brick:feeds ns2:RM1171 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1171.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1171.FAN,\n        ns2:bldg34.ZONE.AC02.RM1171.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1171.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1171.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1210A a brick:VAV ;\n    brick:feeds ns2:RM1210A ;\n    brick:hasPoint ns2:bldg34.ZONE.AC03.RM1210A.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC03.RM1210A.FAN,\n        ns2:bldg34.ZONE.AC03.RM1210A.Heating_Mode,\n        ns2:bldg34.ZONE.AC03.RM1210A.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC03.RM1210A.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1213 a brick:VAV ;\n    brick:feeds ns2:RM1213 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1213.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1213.FAN,\n        ns2:bldg34.ZONE.AC02.RM1213.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1213.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1213.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1219 a brick:VAV ;\n    brick:feeds ns2:RM1219 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1219.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1219.FAN,\n        ns2:bldg34.ZONE.AC02.RM1219.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1219.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1219.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1222 a brick:VAV ;\n    brick:feeds ns2:RM1222 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1222.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1222.FAN,\n        ns2:bldg34.ZONE.AC02.RM1222.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1222.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1222.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1223 a brick:VAV ;\n    brick:feeds ns2:RM1223 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1223.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1223.FAN,\n        ns2:bldg34.ZONE.AC02.RM1223.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1223.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1223.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1224 a brick:VAV ;\n    brick:feeds ns2:RM1224 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1224.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1224.FAN,\n        ns2:bldg34.ZONE.AC02.RM1224.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1224.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1224.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1225C a brick:VAV ;\n    brick:feeds ns2:RM1225C ;\n    brick:hasPoint ns2:bldg34.ZONE.AC03.RM1225C.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC03.RM1225C.FAN,\n        ns2:bldg34.ZONE.AC03.RM1225C.Heating_Mode,\n        ns2:bldg34.ZONE.AC03.RM1225C.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC03.RM1225C.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1225D a brick:VAV ;\n    brick:feeds ns2:RM1225D ;\n    brick:hasPoint ns2:bldg34.ZONE.AC03.RM1225D.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC03.RM1225D.FAN,\n        ns2:bldg34.ZONE.AC03.RM1225D.Heating_Mode,\n        ns2:bldg34.ZONE.AC03.RM1225D.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC03.RM1225D.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1225H a brick:VAV ;\n    brick:feeds ns2:RM1225H ;\n    brick:hasPoint ns2:bldg34.ZONE.AC03.RM1225H.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC03.RM1225H.FAN,\n        ns2:bldg34.ZONE.AC03.RM1225H.Heating_Mode,\n        ns2:bldg34.ZONE.AC03.RM1225H.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC03.RM1225H.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1228 a brick:VAV ;\n    brick:feeds ns2:RM1228 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1228.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1228.FAN,\n        ns2:bldg34.ZONE.AC02.RM1228.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1228.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1228.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1232 a brick:VAV ;\n    brick:feeds ns2:RM1232 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1232.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1232.FAN,\n        ns2:bldg34.ZONE.AC02.RM1232.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1232.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1232.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1233 a brick:VAV ;\n    brick:feeds ns2:RM1233 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1233.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1233.FAN,\n        ns2:bldg34.ZONE.AC02.RM1233.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1233.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1233.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1233A a brick:VAV ;\n    brick:feeds ns2:RM1233A ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1233A.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1233A.FAN,\n        ns2:bldg34.ZONE.AC02.RM1233A.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1233A.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1233A.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1233B a brick:VAV ;\n    brick:feeds ns2:RM1233B ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1233B.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1233B.FAN,\n        ns2:bldg34.ZONE.AC02.RM1233B.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1233B.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1233B.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1236B a brick:VAV ;\n    brick:feeds ns2:RM1236B ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1236B.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1236B.FAN,\n        ns2:bldg34.ZONE.AC02.RM1236B.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1236B.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1236B.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1236C a brick:VAV ;\n    brick:feeds ns2:RM1236C ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1236C.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1236C.FAN,\n        ns2:bldg34.ZONE.AC02.RM1236C.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1236C.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1236C.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1264 a brick:VAV ;\n    brick:feeds ns2:RM1264 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC03.RM1264.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC03.RM1264.FAN,\n        ns2:bldg34.ZONE.AC03.RM1264.Heating_Mode,\n        ns2:bldg34.ZONE.AC03.RM1264.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC03.RM1264.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1271 a brick:VAV ;\n    brick:feeds ns2:RM1271 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1271.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1271.FAN,\n        ns2:bldg34.ZONE.AC02.RM1271.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1271.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1271.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1279 a brick:VAV ;\n    brick:feeds ns2:RM1279 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1279.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1279.FAN,\n        ns2:bldg34.ZONE.AC02.RM1279.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1279.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1279.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1282 a brick:VAV ;\n    brick:feeds ns2:RM1282 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC02.RM1282.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC02.RM1282.FAN,\n        ns2:bldg34.ZONE.AC02.RM1282.Heating_Mode,\n        ns2:bldg34.ZONE.AC02.RM1282.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC02.RM1282.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1302 a brick:VAV ;\n    brick:feeds ns2:RM1302 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC04.RM1302.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC04.RM1302.Heating_Mode,\n        ns2:bldg34.ZONE.AC04.RM1302.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC04.RM1302.Zone_Air_Temp_Setpoint .\n\nns2:VAVRM1303 a brick:VAV ;\n    brick:feeds ns2:RM1303 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC04.RM1303.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC04.RM1303.Heating_Mode,\n        ns2:bldg34.ZONE.AC04.RM1303.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC04.RM1303.Zone_Air_Temp_Setpoint .\n\nns2:bldg34.AHU.AC01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AC01.Zone Air Temp\" .\n\nns2:bldg34.AHU.AC02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AC02.Zone Air Temp\" .\n\nns2:bldg34.AHU.AC03.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg34.AHU.AC03.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d204d281-cfda-4f3b-b9d4-5df20fbe4cb4\" ] .\n\nns2:bldg34.AHU.AC03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AC03.Zone Air Temp\" .\n\nns2:bldg34.AHU.AC04.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg34.AHU.AC04.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe9310b7-f28b-49f9-b588-3631036ed229\" ] .\n\nns2:bldg34.AHU.AC3.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg34.AHU.AC3.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c3e5825-5937-4112-b037-c015c0bbc06c\" ] .\n\nns2:bldg34.AHU.AC4.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg34.AHU.AC4.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1825be78-b77e-4bbd-ad2a-887633a6ed7d\" ] .\n\nns2:bldg34.AHU.AHU01.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg34.AHU.AHU01.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03695dbe-409b-4c9d-9d2d-0de09ca9cfcc\" ] .\n\nns2:bldg34.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg34.AHU.AHU01.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"361fccbb-f5d7-4862-90b6-32da3c973369\" ] .\n\nns2:bldg34.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Mixed Air Temp\" .\n\nns2:bldg34.AHU.AHU01.Mode a brick:Mode ;\n    rdfs:label \"bldg34.AHU.AHU01.Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2934daba-8c64-4b17-8512-465239434d42\" ] .\n\nns2:bldg34.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dd892cb-ef6c-4334-83c7-91d300843c72\" ] .\n\nns2:bldg34.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e40e9cf6-83b0-4b64-92c1-5e06b3f80275\" ] .\n\nns2:bldg34.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Return Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8bccd6c-fb18-4aab-9b86-09893d47cf2f\" ] .\n\nns2:bldg34.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Supply Air Pressure\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe1d99ed-42e4-4d36-9338-db16b66c605e\" ] .\n\nns2:bldg34.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"130d0d7b-cdd2-4b65-bfa9-812ea5379484\" ] .\n\nns2:bldg34.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.AHU.AHU01.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebc9e0ec-e24d-4770-86f1-5b532e662d45\" ] .\n\nns2:bldg34.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU01.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aedbdd2e-8f7d-4bcf-a8da-9e96b143621b\" ] .\n\nns2:bldg34.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU02.Zone Air Temp\" .\n\nns2:bldg34.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.AHU.AHU03.Zone Air Temp\" .\n\nns2:bldg34.AHU.PF1.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg34.AHU.PF1.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9bd552e-2043-4e62-b5b5-0a246f1cf0db\" ] .\n\nns2:bldg34.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg34.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54ab8a2d-9922-4820-9ffa-4ef0c7ced1b8\" ] .\n\nns2:bldg34.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg34.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6b88909-7097-4561-a1fc-77423e39fe0a\" ] .\n\nns2:bldg34.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg34.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f4342eac-56af-4a2a-9664-b3f3074809a5\" ] .\n\nns2:bldg34.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg34.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a703b94-a2d7-4bbb-8cd4-05a75f66a68d\" ] .\n\nns2:bldg34.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg34.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85784cab-a5e7-442e-bb69-065d6ced5f8c\" ] .\n\nns2:bldg34.CHW.CHWP2A_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg34.CHW.CHWP2A_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a83d677-8a0c-4478-ac80-b0e421600aa0\" ] .\n\nns2:bldg34.CHW.CHWP2A_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg34.CHW.CHWP2A_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3b8217f-ca2b-4497-aee3-d6680289f342\" ] .\n\nns2:bldg34.CHW.CHWP2A_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg34.CHW.CHWP2A_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"badbb5a6-97d9-45a1-96e8-90fbf635a85b\" ] .\n\nns2:bldg34.CHW.CHWP2A_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg34.CHW.CHWP2A_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d2ff176-c8b6-4112-8618-d950fa5240be\" ] .\n\nns2:bldg34.CHW.CHWP2B_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg34.CHW.CHWP2B_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e31db949-43bc-446a-8ebb-d9669f7f484e\" ] .\n\nns2:bldg34.CHW.CHWP2B_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg34.CHW.CHWP2B_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1838225-ee01-40e5-b1be-edbab55eb3c1\" ] .\n\nns2:bldg34.CHW.CHWP2B_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg34.CHW.CHWP2B_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f9fcc5d-c290-440d-bb82-d8dde2ca18d0\" ] .\n\nns2:bldg34.CHW.CHWP2B_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg34.CHW.CHWP2B_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"490a0528-b742-467b-9b3d-91bf9f488f43\" ] .\n\nns2:bldg34.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg34.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f354bd96-8f61-44d9-a988-6b5e41cb6483\" ] .\n\nns2:bldg34.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg34.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ada4531-e983-43b2-93d4-913d9c2c8ed6\" ] .\n\nns2:bldg34.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg34.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d263e078-1c97-4347-a315-9218b217825e\" ] .\n\nns2:bldg34.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg34.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea2b4be8-2c2e-46ea-8b14-9008713ff8de\" ] .\n\nns2:bldg34.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff071247-4db9-4e1c-a6d7-5956284c5254\" ] .\n\nns2:bldg34.CHW.WEST_CHWP_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg34.CHW.WEST CHWP_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8507d5f-fce2-4958-bd9b-31151785b7cd\" ] .\n\nns2:bldg34.CHW.WEST_CHWP_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;\n    rdfs:label \"bldg34.CHW.WEST CHWP_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"389a1a2d-f0b0-4d1a-927d-172dbefac722\" ] .\n\nns2:bldg34.CHW.WEST_CHWP_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg34.CHW.WEST CHWP_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e3c63d4-8baa-4352-8ae1-af1b147dad0a\" ] .\n\nns2:bldg34.CHW.WEST_CHWP_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;\n    rdfs:label \"bldg34.CHW.WEST CHWP_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22a8ee8c-18dd-4fe8-b63c-baaa61807727\" ] .\n\nns2:bldg34.ZONE.AC01.RM1100.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1100.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8862381-a247-435c-ae9e-5fc3a4aa2c47\" ] .\n\nns2:bldg34.ZONE.AC01.RM1100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"95fadb2b-3e3f-478c-94bf-0b9cbb0fdc33\" ] .\n\nns2:bldg34.ZONE.AC01.RM1100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"414e0dac-a298-4494-b071-7eeaaa21eb69\" ] .\n\nns2:bldg34.ZONE.AC01.RM1100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"854e50f1-e47f-4658-b586-f83343ec1b7d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1100.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dcac3ea2-5698-4bcb-886d-1e4bd0295444\" ] .\n\nns2:bldg34.ZONE.AC01.RM1100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1100.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f10234e9-f76c-46aa-ab53-87978645d646\" ] .\n\nns2:bldg34.ZONE.AC01.RM1113.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1113.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c709d80d-2801-40dd-991b-6e2bd7a3f0b3\" ] .\n\nns2:bldg34.ZONE.AC01.RM1113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18432c8d-869d-4417-b6bd-b725665a656d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9d8dddd-f8da-46ba-a7f5-c145528bae0d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bcc0025c-fc59-4be3-aadf-4527333476f9\" ] .\n\nns2:bldg34.ZONE.AC01.RM1113.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c31f55a9-1277-400e-bc40-6e333eec335d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1113.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1113.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b58e10ab-ba6c-4024-b0cf-99cb7ee563c5\" ] .\n\nns2:bldg34.ZONE.AC01.RM1121.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1121.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7db54ee5-ede7-4cc7-b9e0-b66d6d81ac2a\" ] .\n\nns2:bldg34.ZONE.AC01.RM1121.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a906d55-0b96-49a8-9615-61ea06f66e20\" ] .\n\nns2:bldg34.ZONE.AC01.RM1121.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d342a02-c37a-4c98-baa5-5ae76ac1d9ac\" ] .\n\nns2:bldg34.ZONE.AC01.RM1121.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f21ce025-6c2e-4d59-8f28-015f2e17fa91\" ] .\n\nns2:bldg34.ZONE.AC01.RM1121.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1e74a45-f0e9-4778-9fba-76ac053cb801\" ] .\n\nns2:bldg34.ZONE.AC01.RM1121.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1121.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea96c38e-1738-4f2c-a906-7540ac0f94d1\" ] .\n\nns2:bldg34.ZONE.AC01.RM1127.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1127.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b4cf871-b953-4eb2-8da9-088ce74deda3\" ] .\n\nns2:bldg34.ZONE.AC01.RM1127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75324977-01c2-48ec-9283-55f8ded94758\" ] .\n\nns2:bldg34.ZONE.AC01.RM1127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13b3855d-0a0e-4de6-9f7c-241c307d2579\" ] .\n\nns2:bldg34.ZONE.AC01.RM1127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"040fc349-1120-4372-b88c-2a42f1fb41e9\" ] .\n\nns2:bldg34.ZONE.AC01.RM1127.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6cfa981-34da-4db6-a756-23527049eb33\" ] .\n\nns2:bldg34.ZONE.AC01.RM1127.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1127.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"187ef624-4d9e-402a-826d-348988b9e0af\" ] .\n\nns2:bldg34.ZONE.AC01.RM1131.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1131.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c99026c2-cbd2-4eb9-905e-a428ea1f9d67\" ] .\n\nns2:bldg34.ZONE.AC01.RM1131.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76ea10d1-c67f-4fbf-b1b9-458fa6e5fcff\" ] .\n\nns2:bldg34.ZONE.AC01.RM1131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08b1d1f2-b276-4840-9e80-2178c66f2e6f\" ] .\n\nns2:bldg34.ZONE.AC01.RM1131.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2fae8f98-8dda-4eb9-a199-96cc4b1bdecc\" ] .\n\nns2:bldg34.ZONE.AC01.RM1131.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5492e93f-f17e-41e4-aa47-cdaa9e01645b\" ] .\n\nns2:bldg34.ZONE.AC01.RM1131.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1131.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"73600ae6-5185-4daa-8dcd-f7852a883c07\" ] .\n\nns2:bldg34.ZONE.AC01.RM1135.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1135.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56e4e598-cb43-4098-9f50-1e254acd536c\" ] .\n\nns2:bldg34.ZONE.AC01.RM1135.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49527bcf-91f6-44b9-b9fa-32565c955863\" ] .\n\nns2:bldg34.ZONE.AC01.RM1135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"68700fbd-8447-4bcf-a317-9eefaf10fdb4\" ] .\n\nns2:bldg34.ZONE.AC01.RM1135.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8798b58-f5d9-49a2-a9a3-01770e4d39e5\" ] .\n\nns2:bldg34.ZONE.AC01.RM1135.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"577332b3-563d-4e57-acf6-132a77ee5755\" ] .\n\nns2:bldg34.ZONE.AC01.RM1135.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1135.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2dbe662-7057-4128-b6c2-8c52801060ba\" ] .\n\nns2:bldg34.ZONE.AC01.RM1151.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1151.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1a193ca-f9bd-4ed5-a0a5-367c7c0c5dab\" ] .\n\nns2:bldg34.ZONE.AC01.RM1151.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc961b8f-942c-4bb4-96a8-5940bada18a1\" ] .\n\nns2:bldg34.ZONE.AC01.RM1151.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8ca6c7d-dc83-48c8-8bab-d52a7f71229d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1151.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c24d56a-90eb-439b-989d-5f762238c881\" ] .\n\nns2:bldg34.ZONE.AC01.RM1151.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55e2da91-2440-4878-913e-1b199040b340\" ] .\n\nns2:bldg34.ZONE.AC01.RM1151.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1151.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fcfbe621-7d54-4f87-a31e-3bf01dfd2157\" ] .\n\nns2:bldg34.ZONE.AC01.RM1153.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1153.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39deb731-0dfe-4e7a-a3e0-b283b631fbdb\" ] .\n\nns2:bldg34.ZONE.AC01.RM1153.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d56b648f-f0ae-4862-adc9-94b9c06f7a80\" ] .\n\nns2:bldg34.ZONE.AC01.RM1153.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b87092e-1646-4a34-b898-863c16523aa7\" ] .\n\nns2:bldg34.ZONE.AC01.RM1153.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49293f17-7271-4272-a464-f45e529c46fd\" ] .\n\nns2:bldg34.ZONE.AC01.RM1153.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9500a380-9e9b-4d6a-89b7-dc3c1c1fe670\" ] .\n\nns2:bldg34.ZONE.AC01.RM1153.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1153.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4db84445-2a35-48ad-aef1-9a499cd70d41\" ] .\n\nns2:bldg34.ZONE.AC01.RM1162.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1162.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1162.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1162.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"67af2656-394a-486d-9a86-1426c325c720\" ] .\n\nns2:bldg34.ZONE.AC01.RM1162.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1162.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79d18949-a87c-4c50-8f41-8b920dc1d719\" ] .\n\nns2:bldg34.ZONE.AC01.RM1162.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1162.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"040c922a-50ef-4fc8-b7b4-29eb7f705165\" ] .\n\nns2:bldg34.ZONE.AC01.RM1162.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1162.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d25a6bcf-2e27-4461-98cc-3a4f3143fa89\" ] .\n\nns2:bldg34.ZONE.AC01.RM1162.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1162.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43045635-52d5-46f2-b309-96ecf325ccd7\" ] .\n\nns2:bldg34.ZONE.AC01.RM1163.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1163.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b47b04b3-4bdc-4af7-8892-590efaeffa96\" ] .\n\nns2:bldg34.ZONE.AC01.RM1163.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"07b78995-b644-4381-8d1e-e2f23e17749d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1163.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa050faf-1d34-412c-a671-288f783f0f97\" ] .\n\nns2:bldg34.ZONE.AC01.RM1163.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a30db2fc-86bc-437b-b47f-b7d035bce5f4\" ] .\n\nns2:bldg34.ZONE.AC01.RM1163.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4604dae4-093c-417a-86a3-e9ef1711e6e4\" ] .\n\nns2:bldg34.ZONE.AC01.RM1163.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1163.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9291db3b-9d01-49b7-b8b3-3640390bb745\" ] .\n\nns2:bldg34.ZONE.AC01.RM1165.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1165.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1165.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1165.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b82f1efb-cb24-4e57-800c-b9ea84afb87f\" ] .\n\nns2:bldg34.ZONE.AC01.RM1165.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1165.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87dbfdb7-99a2-495e-b444-c91798652729\" ] .\n\nns2:bldg34.ZONE.AC01.RM1165.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1165.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15f1d527-5596-42f6-b9db-2df3618f4191\" ] .\n\nns2:bldg34.ZONE.AC01.RM1165.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1165.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"309aaa2b-e98d-4719-b5c1-76cc67b0290c\" ] .\n\nns2:bldg34.ZONE.AC01.RM1165.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1165.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"963fb133-3ede-4311-b8f4-fb0000d2dda7\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1202.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"334da0ff-fd9d-4d27-8d28-ac4a7a21d947\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b226d05-79d3-428c-8aab-f7e7d54f8134\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77696d6f-ad63-4f61-bc91-9707b233b05d\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5cf5c08c-0fc6-46f5-b24e-9cf5f695aca3\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"147b1eda-a995-4200-bf75-dcba332cec6f\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"188a432c-6343-4cec-95a1-41fe1ee0e1d7\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202A.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1202A.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"839ccc7a-fb09-4771-9b88-fca02c60301e\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb5192bc-a9d6-4431-8a71-e234190cd47f\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69f0928b-95fd-40db-83b3-3c24f91cda84\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"12a8e363-ff33-412b-b093-1b5ed3107939\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e9cc704-a1f0-4949-9b0b-8266fdef1635\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202A.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61b88482-d104-4324-9025-6eb4082122c2\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202B.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202B.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC01.RM1202B.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202B.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7dbb951a-ad72-4400-ace9-56f6569f51f4\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202B.Zone Air Damper Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f97d431e-4257-492b-bff5-18d9edfd6544\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cf76ac0-b108-44e8-bb72-cb7f8608de67\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fcd70bc-5bc7-4571-83aa-dd149a2ca92e\" ] .\n\nns2:bldg34.ZONE.AC01.RM1202B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC01.RM1202B.Zone Supply Air Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea58e29e-fe7d-4696-ae09-71479c18dfd6\" ] .\n\nns2:bldg34.ZONE.AC02.RM1167.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1167.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1167.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1167.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1167.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1167.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3dc4065-cee2-4229-b0ae-96fe9a6ce7b5\" ] .\n\nns2:bldg34.ZONE.AC02.RM1167.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1167.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af46f9e6-f4a6-494b-9dfb-137c1e65735a\" ] .\n\nns2:bldg34.ZONE.AC02.RM1167.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1167.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a409434-7369-4954-9564-87971d95eaa6\" ] .\n\nns2:bldg34.ZONE.AC02.RM1171.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1171.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1171.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1171.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1171.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1171.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29f0a790-2977-4231-a474-45fad18a60f7\" ] .\n\nns2:bldg34.ZONE.AC02.RM1171.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1171.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f816392d-0ab0-49b4-992c-7bebf43bb668\" ] .\n\nns2:bldg34.ZONE.AC02.RM1171.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1171.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5caf187-7472-4482-9444-e755d22a0c9c\" ] .\n\nns2:bldg34.ZONE.AC02.RM1213.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1213.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1213.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1213.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1213.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1213.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d5779e6-2795-4117-a3a0-d22dfd7ce9cf\" ] .\n\nns2:bldg34.ZONE.AC02.RM1213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1213.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"01c94e78-1f38-4289-b1e6-8089c8ea393f\" ] .\n\nns2:bldg34.ZONE.AC02.RM1213.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1213.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d703a037-4acf-4e48-8d2d-a8e77377b8ca\" ] .\n\nns2:bldg34.ZONE.AC02.RM1219.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1219.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1219.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1219.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1219.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1219.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3e56d53-73f1-4934-a702-8bc5721d6b3d\" ] .\n\nns2:bldg34.ZONE.AC02.RM1219.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1219.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"488064ce-08d6-4feb-bc54-b0e1c80927ea\" ] .\n\nns2:bldg34.ZONE.AC02.RM1219.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1219.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8beaff53-4bca-4160-9ee5-0101ef4c3448\" ] .\n\nns2:bldg34.ZONE.AC02.RM1222.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1222.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1222.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1222.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1222.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1222.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c0630dc-5cef-412f-917a-1d6e3df1de71\" ] .\n\nns2:bldg34.ZONE.AC02.RM1222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1222.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91aee4a1-6f63-4aa7-86a2-3467dc8c4db4\" ] .\n\nns2:bldg34.ZONE.AC02.RM1222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1222.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"162f6b53-8e98-49b7-99d0-4790d413f147\" ] .\n\nns2:bldg34.ZONE.AC02.RM1223.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1223.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1223.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1223.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1223.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1223.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea28d0ed-6206-4564-a7da-f9b80d8c9b30\" ] .\n\nns2:bldg34.ZONE.AC02.RM1223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1223.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d54a8dfc-a1dd-461d-99cf-4802f6d828a8\" ] .\n\nns2:bldg34.ZONE.AC02.RM1223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1223.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b8df092d-0cfc-498a-a3fc-0b4a10864297\" ] .\n\nns2:bldg34.ZONE.AC02.RM1224.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1224.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1224.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1224.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1224.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1224.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5274b757-eff6-49c7-a57f-7ff791c2cf84\" ] .\n\nns2:bldg34.ZONE.AC02.RM1224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1224.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29fad8b1-f604-47c6-82d7-51f159ccd103\" ] .\n\nns2:bldg34.ZONE.AC02.RM1224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1224.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da882063-4cbb-419e-9029-edc461a4ba99\" ] .\n\nns2:bldg34.ZONE.AC02.RM1228.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1228.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1228.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1228.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1228.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1228.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b1e2aac-9c4a-490d-93aa-9978849222d7\" ] .\n\nns2:bldg34.ZONE.AC02.RM1228.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1228.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f3e090c-261a-410c-a4bd-c1f5ab663edb\" ] .\n\nns2:bldg34.ZONE.AC02.RM1228.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1228.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b2270c8-5e7e-44d8-915f-a38dcf5bcd7e\" ] .\n\nns2:bldg34.ZONE.AC02.RM1232.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1232.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1232.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1232.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1232.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1232.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04b52b2d-14ab-4d32-b11d-ded5733832b1\" ] .\n\nns2:bldg34.ZONE.AC02.RM1232.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1232.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ccd10eaa-d254-4645-a886-12f93033b12e\" ] .\n\nns2:bldg34.ZONE.AC02.RM1232.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1232.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"809cacab-7296-4cf8-b794-308b3953a5c1\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1233.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1233.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"914d84e8-9c04-422c-96aa-6cc2bca2fecd\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4857643-6501-4867-bac8-0e0e806e763c\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a915f1c-b0d4-4140-8b64-d24f9cc6874a\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233A.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233A.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1233A.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233A.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1233A.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233A.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c499779e-c509-4abe-976a-febe42287464\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21afec90-f0d1-4a54-9e6a-2baf737bdf74\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97647986-0c87-4562-84f3-47d30fd80aaf\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233B.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233B.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1233B.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233B.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1233B.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233B.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"658b7a7b-3900-43e0-a26d-93808b3ef2d0\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48165651-6d92-4d20-bb1c-7fcd702c7a3f\" ] .\n\nns2:bldg34.ZONE.AC02.RM1233B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1233B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8bb29ff-a47a-43b1-8b57-360851cc639f\" ] .\n\nns2:bldg34.ZONE.AC02.RM1236B.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236B.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1236B.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236B.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1236B.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236B.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"836bbfd7-aa18-482c-a43d-e40ff2dc1138\" ] .\n\nns2:bldg34.ZONE.AC02.RM1236B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bb394355-cf76-4ee0-957f-c6daebe78a10\" ] .\n\nns2:bldg34.ZONE.AC02.RM1236B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e47f813-a0db-48d7-ab61-68303a295d6c\" ] .\n\nns2:bldg34.ZONE.AC02.RM1236C.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236C.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1236C.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236C.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1236C.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236C.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af76eac6-a2b1-41a5-82b7-fe724f4af7c6\" ] .\n\nns2:bldg34.ZONE.AC02.RM1236C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ee85620-7298-443e-b8d9-9ad6d76f05c8\" ] .\n\nns2:bldg34.ZONE.AC02.RM1236C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1236C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91dad9f5-a149-4a87-9996-c7f8ecb04bee\" ] .\n\nns2:bldg34.ZONE.AC02.RM1271.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1271.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1271.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1271.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1271.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1271.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04f0f804-889c-4968-806a-034003dcf2a2\" ] .\n\nns2:bldg34.ZONE.AC02.RM1271.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1271.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d26f42a-3561-4bb1-9351-a2cd4c5963b8\" ] .\n\nns2:bldg34.ZONE.AC02.RM1271.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1271.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"71d7b98d-4dc1-43d9-ad09-26a7108418f6\" ] .\n\nns2:bldg34.ZONE.AC02.RM1279.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1279.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1279.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1279.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1279.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1279.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a1e7f48-cd02-4fbe-abcb-9b6922f1edfd\" ] .\n\nns2:bldg34.ZONE.AC02.RM1279.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1279.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7793339d-ff7d-4b97-803f-a18d7ac51011\" ] .\n\nns2:bldg34.ZONE.AC02.RM1279.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1279.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"716b9967-b646-4cb2-b839-9a64a8c01fb6\" ] .\n\nns2:bldg34.ZONE.AC02.RM1282.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1282.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC02.RM1282.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1282.FAN\" .\n\nns2:bldg34.ZONE.AC02.RM1282.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1282.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"59358875-019c-4fb7-b43f-5687f5a2a1a8\" ] .\n\nns2:bldg34.ZONE.AC02.RM1282.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1282.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2fb9160c-4d84-484a-934b-66cbd2e1acc9\" ] .\n\nns2:bldg34.ZONE.AC02.RM1282.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC02.RM1282.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c6a60a7-e5ba-43b5-9143-7b17a8d7a705\" ] .\n\nns2:bldg34.ZONE.AC03.RM1210A.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1210A.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC03.RM1210A.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1210A.FAN\" .\n\nns2:bldg34.ZONE.AC03.RM1210A.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1210A.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e149814-08a7-42e0-9944-1fdbbcbb250b\" ] .\n\nns2:bldg34.ZONE.AC03.RM1210A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1210A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b52d97ab-8f11-447a-86b9-a64ef5929814\" ] .\n\nns2:bldg34.ZONE.AC03.RM1210A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1210A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"716c2778-c6b7-43e2-8778-52ae27ea5e32\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225C.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225C.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC03.RM1225C.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225C.FAN\" .\n\nns2:bldg34.ZONE.AC03.RM1225C.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225C.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05eda43b-908b-41fc-b33e-18dd0b793475\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39212536-2bed-412d-93c6-fd38f5812d0e\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225C.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7781fdca-1eca-43cc-a5ff-a53d8cbf5000\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225D.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225D.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC03.RM1225D.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225D.FAN\" .\n\nns2:bldg34.ZONE.AC03.RM1225D.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225D.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2cbc5ba3-a235-43e4-9825-28faaabd5650\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225D.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0aa1e339-53ba-4af8-bda9-57a5169e5091\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225D.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c702b9f-55b1-4afc-83f6-d7b26e4cccd3\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225H.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225H.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC03.RM1225H.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225H.FAN\" .\n\nns2:bldg34.ZONE.AC03.RM1225H.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225H.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff567598-7c91-480d-b6ce-5d6d02ef6b2b\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225H.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225H.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e71fc0c0-eb7e-4c14-bc17-d5a69e019d7e\" ] .\n\nns2:bldg34.ZONE.AC03.RM1225H.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1225H.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3aca863d-15cb-4256-a047-a27e66a47fb1\" ] .\n\nns2:bldg34.ZONE.AC03.RM1264.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1264.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC03.RM1264.FAN a brick:Fan_Status ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1264.FAN\" .\n\nns2:bldg34.ZONE.AC03.RM1264.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1264.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ceae947b-6abd-4a08-b494-6f666530e7f8\" ] .\n\nns2:bldg34.ZONE.AC03.RM1264.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1264.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc73d710-c97f-40c9-ae12-20d4d2aeaf71\" ] .\n\nns2:bldg34.ZONE.AC03.RM1264.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC03.RM1264.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"876ab164-aeb2-4534-812b-ca358b4d07bf\" ] .\n\nns2:bldg34.ZONE.AC04.RM1015A.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1015A.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC04.RM1015A.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1015A.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b970eee4-2485-4254-8a44-60685dad926c\" ] .\n\nns2:bldg34.ZONE.AC04.RM1015A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1015A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4cc0a272-220e-4fb5-bd6d-500f6449722c\" ] .\n\nns2:bldg34.ZONE.AC04.RM1015A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1015A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cbc35c82-95a8-4ab9-8d5a-40278c12b97f\" ] .\n\nns2:bldg34.ZONE.AC04.RM1302.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1302.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC04.RM1302.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1302.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e1cdf104-40c8-464f-9ed4-45355880ce63\" ] .\n\nns2:bldg34.ZONE.AC04.RM1302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1302.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"71c9d4dd-753b-438c-bbb7-1eed00cf4231\" ] .\n\nns2:bldg34.ZONE.AC04.RM1302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1302.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e304e1d6-0cbc-4013-ad84-1881356d7034\" ] .\n\nns2:bldg34.ZONE.AC04.RM1303.Day_Night_Mode a brick:Mode ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1303.Day Night Mode\" .\n\nns2:bldg34.ZONE.AC04.RM1303.Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1303.Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49dc4586-0fd9-4392-b2db-cfb2029f51a5\" ] .\n\nns2:bldg34.ZONE.AC04.RM1303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1303.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"289bf9ae-df8a-49a9-be0c-ebcb3b5afa04\" ] .\n\nns2:bldg34.ZONE.AC04.RM1303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg34.ZONE.AC04.RM1303.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f1208f6-29f8-43f1-8672-63bcfad9bf50\" ] .\n\nns2:RM1015A_room a brick:Room .\n\nns2:RM1100_room a brick:Room .\n\nns2:RM1113_room a brick:Room .\n\nns2:RM1121_room a brick:Room .\n\nns2:RM1127_room a brick:Room .\n\nns2:RM1131_room a brick:Room .\n\nns2:RM1135_room a brick:Room .\n\nns2:RM1151_room a brick:Room .\n\nns2:RM1153_room a brick:Room .\n\nns2:RM1162_room a brick:Room .\n\nns2:RM1163_room a brick:Room .\n\nns2:RM1165_room a brick:Room .\n\nns2:RM1167_room a brick:Room .\n\nns2:RM1171_room a brick:Room .\n\nns2:RM1202A_room a brick:Room .\n\nns2:RM1202B_room a brick:Room .\n\nns2:RM1202_room a brick:Room .\n\nns2:RM1210A_room a brick:Room .\n\nns2:RM1213_room a brick:Room .\n\nns2:RM1219_room a brick:Room .\n\nns2:RM1222_room a brick:Room .\n\nns2:RM1223_room a brick:Room .\n\nns2:RM1224_room a brick:Room .\n\nns2:RM1225C_room a brick:Room .\n\nns2:RM1225D_room a brick:Room .\n\nns2:RM1225H_room a brick:Room .\n\nns2:RM1228_room a brick:Room .\n\nns2:RM1232_room a brick:Room .\n\nns2:RM1233A_room a brick:Room .\n\nns2:RM1233B_room a brick:Room .\n\nns2:RM1233_room a brick:Room .\n\nns2:RM1236B_room a brick:Room .\n\nns2:RM1236C_room a brick:Room .\n\nns2:RM1264_room a brick:Room .\n\nns2:RM1271_room a brick:Room .\n\nns2:RM1279_room a brick:Room .\n\nns2:RM1282_room a brick:Room .\n\nns2:RM1302_room a brick:Room .\n\nns2:RM1303_room a brick:Room .\n\nns2:VAVRM1100 a brick:VAV ;\n    brick:feeds ns2:RM1100 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1100.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1100.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1100.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1100.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1100.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1100.Zone_Supply_Air_Flow .\n\nns2:VAVRM1113 a brick:VAV ;\n    brick:feeds ns2:RM1113 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1113.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1113.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1113.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1113.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1113.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1113.Zone_Supply_Air_Flow .\n\nns2:VAVRM1121 a brick:VAV ;\n    brick:feeds ns2:RM1121 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1121.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1121.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1121.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1121.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1121.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1121.Zone_Supply_Air_Flow .\n\nns2:VAVRM1127 a brick:VAV ;\n    brick:feeds ns2:RM1127 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1127.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1127.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1127.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1127.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1127.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1127.Zone_Supply_Air_Flow .\n\nns2:VAVRM1131 a brick:VAV ;\n    brick:feeds ns2:RM1131 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1131.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1131.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1131.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1131.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1131.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1131.Zone_Supply_Air_Flow .\n\nns2:VAVRM1135 a brick:VAV ;\n    brick:feeds ns2:RM1135 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1135.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1135.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1135.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1135.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1135.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1135.Zone_Supply_Air_Flow .\n\nns2:VAVRM1151 a brick:VAV ;\n    brick:feeds ns2:RM1151 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1151.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1151.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1151.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1151.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1151.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1151.Zone_Supply_Air_Flow .\n\nns2:VAVRM1153 a brick:VAV ;\n    brick:feeds ns2:RM1153 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1153.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1153.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1153.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1153.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1153.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1153.Zone_Supply_Air_Flow .\n\nns2:VAVRM1162 a brick:VAV ;\n    brick:feeds ns2:RM1162 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1162.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1162.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1162.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1162.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1162.Zone_Supply_Air_Flow .\n\nns2:VAVRM1163 a brick:VAV ;\n    brick:feeds ns2:RM1163 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1163.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1163.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1163.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1163.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1163.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1163.Zone_Supply_Air_Flow .\n\nns2:VAVRM1165 a brick:VAV ;\n    brick:feeds ns2:RM1165 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1165.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1165.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1165.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1165.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1165.Zone_Supply_Air_Flow .\n\nns2:VAVRM1202 a brick:VAV ;\n    brick:feeds ns2:RM1202 ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1202.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1202.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1202.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1202.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1202.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1202.Zone_Supply_Air_Flow .\n\nns2:VAVRM1202A a brick:VAV ;\n    brick:feeds ns2:RM1202A ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1202A.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1202A.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1202A.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1202A.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1202A.Zone_Reheat_Valve_Command,\n        ns2:bldg34.ZONE.AC01.RM1202A.Zone_Supply_Air_Flow .\n\nns2:VAVRM1202B a brick:VAV ;\n    brick:feeds ns2:RM1202B ;\n    brick:hasPoint ns2:bldg34.ZONE.AC01.RM1202B.Day_Night_Mode,\n        ns2:bldg34.ZONE.AC01.RM1202B.Heating_Mode,\n        ns2:bldg34.ZONE.AC01.RM1202B.Zone_Air_Temp,\n        ns2:bldg34.ZONE.AC01.RM1202B.Zone_Air_Temp_Setpoint,\n        ns2:bldg34.ZONE.AC01.RM1202B.Zone_Supply_Air_Flow .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg34.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg34.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg34.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg34.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg34.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg34.CHW.CHWP2A_FREQ_OUTPUT,\n        ns2:bldg34.CHW.CHWP2A_PCT_OUTPUT,\n        ns2:bldg34.CHW.CHWP2A_POWER,\n        ns2:bldg34.CHW.CHWP2A_SPEED,\n        ns2:bldg34.CHW.CHWP2B_FREQ_OUTPUT,\n        ns2:bldg34.CHW.CHWP2B_PCT_OUTPUT,\n        ns2:bldg34.CHW.CHWP2B_POWER,\n        ns2:bldg34.CHW.CHWP2B_SPEED,\n        ns2:bldg34.CHW.ECONOMIZER,\n        ns2:bldg34.CHW.Enable,\n        ns2:bldg34.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg34.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg34.CHW.Outside_Air_Temp,\n        ns2:bldg34.CHW.WEST_CHWP_FREQ_OUTPUT,\n        ns2:bldg34.CHW.WEST_CHWP_PCT_OUTPUT,\n        ns2:bldg34.CHW.WEST_CHWP_POWER,\n        ns2:bldg34.CHW.WEST_CHWP_SPEED .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 58399 square feet spanning 1 floors. The HVAC system comprises 10 air handling units (AHUs), including 1 variable air volume (VAV) units and 5 constant volume (CV) units. The system includes 4 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Implement Demand Control Ventilation (DCV) for VAV systems.; Convert CV systems to VAV systems for better efficiency.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg35.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg35#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:1NE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.1NE.CCV,\n        ns2:bldg35.AHU.1NE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.1NE.Heating_Valve_Output,\n        ns2:bldg35.AHU.1NE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:1NW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.1NW.CCV,\n        ns2:bldg35.AHU.1NW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.1NW.Heating_Valve_Output,\n        ns2:bldg35.AHU.1NW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:1SE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.1SE.CCV,\n        ns2:bldg35.AHU.1SE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.1SE.Heating_Valve_Output,\n        ns2:bldg35.AHU.1SE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:1SW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.1SW.CCV,\n        ns2:bldg35.AHU.1SW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.1SW.Heating_Valve_Output,\n        ns2:bldg35.AHU.1SW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:2NE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.2NE.CCV,\n        ns2:bldg35.AHU.2NE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.2NE.Heating_Valve_Output,\n        ns2:bldg35.AHU.2NE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:2NW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.2NW.CCV,\n        ns2:bldg35.AHU.2NW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.2NW.Heating_Valve_Output,\n        ns2:bldg35.AHU.2NW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:2SE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.2SE.CCV,\n        ns2:bldg35.AHU.2SE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.2SE.Heating_Valve_Output,\n        ns2:bldg35.AHU.2SE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:2SW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.2SW.CCV,\n        ns2:bldg35.AHU.2SW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.2SW.Heating_Valve_Output,\n        ns2:bldg35.AHU.2SW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:3NE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.3NE.CCV,\n        ns2:bldg35.AHU.3NE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.3NE.Heating_Valve_Output,\n        ns2:bldg35.AHU.3NE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:3NW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.3NW.CCV,\n        ns2:bldg35.AHU.3NW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.3NW.Heating_Valve_Output,\n        ns2:bldg35.AHU.3NW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:3SE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.3SE.CCV,\n        ns2:bldg35.AHU.3SE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.3SE.Heating_Valve_Output,\n        ns2:bldg35.AHU.3SE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:3SW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.3SW.CCV,\n        ns2:bldg35.AHU.3SW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.3SW.Heating_Valve_Output,\n        ns2:bldg35.AHU.3SW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:4NE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.4NE.CCV,\n        ns2:bldg35.AHU.4NE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.4NE.Heating_Valve_Output,\n        ns2:bldg35.AHU.4NE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:4NW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.4NW.CCV,\n        ns2:bldg35.AHU.4NW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.4NW.Heating_Valve_Output,\n        ns2:bldg35.AHU.4NW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:4SE a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.4SE.CCV,\n        ns2:bldg35.AHU.4SE.Cooling_Valve_Output,\n        ns2:bldg35.AHU.4SE.Heating_Valve_Output,\n        ns2:bldg35.AHU.4SE.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:4SW a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg35.AHU.4SW.CCV,\n        ns2:bldg35.AHU.4SW.Cooling_Valve_Output,\n        ns2:bldg35.AHU.4SW.Heating_Valve_Output,\n        ns2:bldg35.AHU.4SW.Supply_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:Tupper_ChilledWater_Demand_kBtu a brick:Electric_Meter ;\n    rdfs:label \"Tupper_ChilledWater_Demand_kBtu\" ;\n    brick:isPointOf ns2:chiller .\n\nns2:Tupper_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;\n    rdfs:label \"Tupper_Electricity_Demand_kBtu\" .\n\nns2:bldg35 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"235174^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\n<urn:bldg35> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg35\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:bldg35.AHU.1NE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1NE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d539f907-e261-4e87-a151-5367816b77b8\" ] .\n\nns2:bldg35.AHU.1NE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1NE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f352722-34dd-4ed5-9152-d3339b850712\" ] .\n\nns2:bldg35.AHU.1NE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.1NE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"627eec03-b6ca-4388-8bd9-435afac98f19\" ] .\n\nns2:bldg35.AHU.1NE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.1NE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7d93841-d0dd-41ef-a3a5-4a89f17da45f\" ] .\n\nns2:bldg35.AHU.1NW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1NW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af7ef8b7-fe38-41d4-b1c6-262ee764aee8\" ] .\n\nns2:bldg35.AHU.1NW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1NW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"564613fe-abc3-4de7-98e1-188808d0aeae\" ] .\n\nns2:bldg35.AHU.1NW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.1NW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"768f2bfd-53e6-424a-a1b5-2eb4c4f5e885\" ] .\n\nns2:bldg35.AHU.1NW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.1NW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7fc5e1dc-e090-4f90-bd1f-eaf53ca94107\" ] .\n\nns2:bldg35.AHU.1SE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1SE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7fc8e38f-852d-4940-a168-8c8637cbc106\" ] .\n\nns2:bldg35.AHU.1SE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1SE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3693c134-f01c-45a7-891f-c15d4cccda84\" ] .\n\nns2:bldg35.AHU.1SE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.1SE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17095a93-30db-443d-bdac-8e29b110f7bc\" ] .\n\nns2:bldg35.AHU.1SE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.1SE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1186723a-ea81-4b1f-a99d-6ca023982a05\" ] .\n\nns2:bldg35.AHU.1SW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1SW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e52d03f5-252b-44fc-adca-7beb6e1d34b9\" ] .\n\nns2:bldg35.AHU.1SW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.1SW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e3eb83e-d922-46a4-ab93-3228fda1274c\" ] .\n\nns2:bldg35.AHU.1SW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.1SW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2c1f35e-e65f-4f94-ab7f-5373a41d8dfd\" ] .\n\nns2:bldg35.AHU.1SW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.1SW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26b5015c-be15-4b35-8d59-2760cb0f5ea8\" ] .\n\nns2:bldg35.AHU.2NE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2NE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"434cefe6-5f75-48a9-bf1e-65bfd6676997\" ] .\n\nns2:bldg35.AHU.2NE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2NE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1c17ed06-2db4-4cb1-982a-7fbf60eb1975\" ] .\n\nns2:bldg35.AHU.2NE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.2NE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f854b21d-069d-478d-8b89-cda727a64ada\" ] .\n\nns2:bldg35.AHU.2NE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.2NE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b765ece-d41e-4377-94e7-cc6d97d6e14d\" ] .\n\nns2:bldg35.AHU.2NW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2NW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea502251-4f3f-4a5d-8d83-1892140f46bd\" ] .\n\nns2:bldg35.AHU.2NW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2NW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30472f36-8335-4f08-8891-1a45cfd1b29c\" ] .\n\nns2:bldg35.AHU.2NW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.2NW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c95f9a54-59ba-47e8-8d8e-93d9253329d2\" ] .\n\nns2:bldg35.AHU.2NW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.2NW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9021c1f-5415-4b9e-9409-77de95565563\" ] .\n\nns2:bldg35.AHU.2SE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2SE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b2773cc-9184-4221-9429-fa43e18c3209\" ] .\n\nns2:bldg35.AHU.2SE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2SE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a19597cd-e2b1-4fa5-b9f6-6b3b9bdb7f8f\" ] .\n\nns2:bldg35.AHU.2SE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.2SE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32d5c994-bdda-4ce9-be71-932c5e2a2fb2\" ] .\n\nns2:bldg35.AHU.2SE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.2SE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e0b4f8b-5955-4230-9470-b8cd2ec0e567\" ] .\n\nns2:bldg35.AHU.2SW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2SW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7d388e6-258e-4492-ba93-f67cecd89809\" ] .\n\nns2:bldg35.AHU.2SW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.2SW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"78f715b4-eacf-4eb5-bb4d-c63e6e7ca8e3\" ] .\n\nns2:bldg35.AHU.2SW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.2SW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1f9f50c2-49ce-4715-b1bd-897c932d6d74\" ] .\n\nns2:bldg35.AHU.2SW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.2SW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da8cdbee-2a14-4227-bcd2-153cb26e5973\" ] .\n\nns2:bldg35.AHU.3NE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3NE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58859162-19a0-4c24-b4cf-02217bbe2efc\" ] .\n\nns2:bldg35.AHU.3NE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3NE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bf97344-6189-44e5-9846-2912c95094ae\" ] .\n\nns2:bldg35.AHU.3NE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.3NE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2dfc6ea7-cb0c-4097-b13d-4cfc69df3878\" ] .\n\nns2:bldg35.AHU.3NE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.3NE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44ff9d91-ad28-45df-b4d1-24846c5864b2\" ] .\n\nns2:bldg35.AHU.3NW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3NW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38da59c3-0426-421d-a2f9-7bd60af115f0\" ] .\n\nns2:bldg35.AHU.3NW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3NW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"374b9657-0356-476d-bcc0-6f7f77ecf3d8\" ] .\n\nns2:bldg35.AHU.3NW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.3NW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1758a3a-009a-4b6a-9eb3-54283b899141\" ] .\n\nns2:bldg35.AHU.3NW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.3NW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3234e2a5-1e7b-40e0-b002-d33e2037dbaa\" ] .\n\nns2:bldg35.AHU.3SE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3SE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae18b491-c0b5-416e-8564-6e9656240d4d\" ] .\n\nns2:bldg35.AHU.3SE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3SE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1365a09b-73d8-4884-8d09-aefbdbcc2277\" ] .\n\nns2:bldg35.AHU.3SE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.3SE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6595af3-9ef0-4ed3-8480-c731a035f05b\" ] .\n\nns2:bldg35.AHU.3SE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.3SE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3038bb1d-5017-446c-a762-15b819a7f3d7\" ] .\n\nns2:bldg35.AHU.3SW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3SW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"775eae8b-696d-46a7-8d88-1456fa247ca8\" ] .\n\nns2:bldg35.AHU.3SW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.3SW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64cbe412-f3ce-4f60-a372-91f3fa320212\" ] .\n\nns2:bldg35.AHU.3SW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.3SW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6ebd2ed-ffa2-456f-b731-f744cd711a42\" ] .\n\nns2:bldg35.AHU.3SW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.3SW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a33d63ba-f758-4a9e-a7ad-8f076d315aad\" ] .\n\nns2:bldg35.AHU.4NE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4NE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7a1cec07-6de1-4bfc-b004-a8d4ecbbd7b0\" ] .\n\nns2:bldg35.AHU.4NE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4NE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19e5de1b-7f5c-4112-97d7-70872c564e9f\" ] .\n\nns2:bldg35.AHU.4NE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.4NE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86335ca5-7090-4c94-b655-5de362e5e555\" ] .\n\nns2:bldg35.AHU.4NE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.4NE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c6190afc-41d2-4fcc-857b-9550ed497637\" ] .\n\nns2:bldg35.AHU.4NW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4NW.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"483d9409-68ec-4ad8-a437-8c711e5fa4b6\" ] .\n\nns2:bldg35.AHU.4NW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4NW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fd22b15-a556-4a4d-b987-e3388f1b78b7\" ] .\n\nns2:bldg35.AHU.4NW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.4NW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"95417656-8b0d-4249-b933-9511597b9c02\" ] .\n\nns2:bldg35.AHU.4NW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.4NW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6af78e5-c4e2-4aea-ad75-ea98b370ae28\" ] .\n\nns2:bldg35.AHU.4SE.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4SE.CCV\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7806d32-be12-4413-a790-fe79c2be72df\" ] .\n\nns2:bldg35.AHU.4SE.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4SE.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa3b680c-232b-4772-b607-d57cad1c27a7\" ] .\n\nns2:bldg35.AHU.4SE.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.4SE.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ff97705-5fa6-48d1-a66d-27ed44ddb031\" ] .\n\nns2:bldg35.AHU.4SE.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.4SE.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f707ec1-3d85-4e13-9a23-17d2da1d59ec\" ] .\n\nns2:bldg35.AHU.4SW.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4SW.CCV\" .\n\nns2:bldg35.AHU.4SW.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg35.AHU.4SW.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52777a2f-4dd3-4e57-ba9a-b21e28fbef46\" ] .\n\nns2:bldg35.AHU.4SW.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg35.AHU.4SW.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28175f5b-89a3-4a4a-a5bd-1378be009822\" ] .\n\nns2:bldg35.AHU.4SW.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg35.AHU.4SW.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8076090-7522-4af0-b262-222ee79aaf81\" ] .\n\nns2:bldg35.CHW.BUILDINGDP a brick:Differential_Pressure_Sensor ;\n    rdfs:label \"bldg35.CHW.BUILDINGDP\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3049ec29-18f3-4671-a3f3-a93d568fc382\" ] .\n\nns2:bldg35.CHW.BYPVALVE a brick:Chilled_Water_Bypass_Valve ;\n    rdfs:label \"bldg35.CHW.BYPVALVE\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25531452-926e-492b-b043-622c7e5cf1b7\" ] .\n\nns2:bldg35.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg35.CHW.Building Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af2c5ab4-7aa8-4455-b756-21522a0af521\" ] .\n\nns2:bldg35.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg35.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8398a09-1031-44db-b71d-2ba078cad8e2\" ] .\n\nns2:bldg35.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg35.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b537475-bc8f-4673-bb8b-91a2af93dd9d\" ] .\n\nns2:bldg35.CHW.Building_Chilled_Water_Return_Temp_Sp a brick:Chilled_Water_Return_Temperature_Setpoint ;\n    rdfs:label \"bldg35.CHW.Building Chilled Water Return Temp Sp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"181b5477-9ff6-449c-ae93-603d7b813487\" ] .\n\nns2:bldg35.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg35.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87661dee-bc8b-4298-abcb-13a973ecfe3b\" ] .\n\nns2:bldg35.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg35.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae4e3a73-c0be-4be3-8fa9-2b494d023fd8\" ] .\n\nns2:bldg35.CHW.ENABLE a brick:Enable_Command ;\n    rdfs:label \"bldg35.CHW.ENABLE\" .\n\nns2:bldg35.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg35.CHW.Loop Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ab8a9ec-c114-484d-af02-f6b6065148ca\" ] .\n\nns2:bldg35.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg35.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6fb037de-f2fe-4814-bbe3-c341e77bc911\" ] .\n\nns2:bldg35.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg35.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a8b0855-f8ed-40d0-a839-90d6ccf94096\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg35.CHW.BUILDINGDP,\n        ns2:bldg35.CHW.BYPVALVE,\n        ns2:bldg35.CHW.Building_Chilled_Water_Delta_Temp,\n        ns2:bldg35.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg35.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg35.CHW.Building_Chilled_Water_Return_Temp_Sp,\n        ns2:bldg35.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg35.CHW.ECONOMIZER,\n        ns2:bldg35.CHW.ENABLE,\n        ns2:bldg35.CHW.Loop_Chilled_Water_Flow,\n        ns2:bldg35.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg35.CHW.Loop_Chilled_Water_Supply_Temp .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 235174 square feet spanning 0 floors. The HVAC system comprises 16 air handling units (AHUs), including 0 variable air volume (VAV) units and 16 constant volume (CV) units. The system includes 16 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.; Optimize cooling coil operation during low-load periods.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg36.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg36#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg36#bldg36.CHW.Pump1_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg36#bldg36.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM104,\n        ns2:VAVRM106,\n        ns2:VAVRM111,\n        ns2:VAVRM113,\n        ns2:VAVRM116,\n        ns2:VAVRM119,\n        ns2:VAVRM120,\n        ns2:VAVRM120B,\n        ns2:VAVRM121,\n        ns2:VAVRM123,\n        ns2:VAVRM125,\n        ns2:VAVRM126,\n        ns2:VAVRM126A,\n        ns2:VAVRM127,\n        ns2:VAVRM129,\n        ns2:VAVRM131,\n        ns2:VAVRM133,\n        ns2:VAVRM134,\n        ns2:VAVRM135,\n        ns2:VAVRM136,\n        ns2:VAVRM137,\n        ns2:VAVRM138,\n        ns2:VAVRM139,\n        ns2:VAVRM206,\n        ns2:VAVRM207,\n        ns2:VAVRM211,\n        ns2:VAVRM212,\n        ns2:VAVRM213,\n        ns2:VAVRM215,\n        ns2:VAVRM219,\n        ns2:VAVRM224,\n        ns2:VAVRM225,\n        ns2:VAVRM228,\n        ns2:VAVRM229,\n        ns2:VAVRM231,\n        ns2:VAVRM235,\n        ns2:VAVRM236,\n        ns2:VAVRM236B,\n        ns2:VAVRM236C,\n        ns2:VAVRM237,\n        ns2:VAVRM239,\n        ns2:VAVRM241,\n        ns2:VAVRM242 .\n\nns2:bldg36 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"27165^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg36.CHW.BCHWR,\n        ns2:bldg36.CHW.BCHWS,\n        ns2:bldg36.CHW.Chilled_Water_Return_Temp,\n        ns2:bldg36.CHW.Chilled_Water_Supply_Temp,\n        ns2:bldg36.CHW.ECONOMIZER,\n        ns2:bldg36.CHW.Enable,\n        ns2:bldg36.CHW.Pump1_SPEED,\n        ns3:Stop,\n        ns2:bldg36.CHW.Pump1_VFD_FREQ_OUTPUT,\n        ns2:bldg36.CHW.Pump1_VFD_PCT_OUTPUT,\n        ns2:bldg36.CHW.Pump1_VFD_POWER,\n        ns2:bldg36.CHW.Pump1_VFD_SPEED,\n        ns2:bldg36.CHW.Pump2_SPEED,\n        ns4:Stop,\n        ns2:bldg36.CHW.Pump2_VFD_FREQ_OUTPUT,\n        ns2:bldg36.CHW.Pump2_VFD_PCT_OUTPUT,\n        ns2:bldg36.CHW.Pump2_VFD_POWER,\n        ns2:bldg36.CHW.Pump2_VFD_SPEED .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM104_room,\n        ns2:RM106_room,\n        ns2:RM111_room,\n        ns2:RM113_room,\n        ns2:RM116_room,\n        ns2:RM119_room,\n        ns2:RM120B_room,\n        ns2:RM120_room,\n        ns2:RM121_room,\n        ns2:RM123_room,\n        ns2:RM125_room,\n        ns2:RM126A_room,\n        ns2:RM126_room,\n        ns2:RM127_room,\n        ns2:RM129_room,\n        ns2:RM131_room,\n        ns2:RM133_room,\n        ns2:RM134_room,\n        ns2:RM135_room,\n        ns2:RM136_room,\n        ns2:RM137_room,\n        ns2:RM138_room,\n        ns2:RM139_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM206_room,\n        ns2:RM207_room,\n        ns2:RM211_room,\n        ns2:RM212_room,\n        ns2:RM213_room,\n        ns2:RM215_room,\n        ns2:RM219_room,\n        ns2:RM224_room,\n        ns2:RM225_room,\n        ns2:RM228_room,\n        ns2:RM229_room,\n        ns2:RM231_room,\n        ns2:RM235_room,\n        ns2:RM236B_room,\n        ns2:RM236C_room,\n        ns2:RM236_room,\n        ns2:RM237_room,\n        ns2:RM239_room,\n        ns2:RM241_room,\n        ns2:RM242_room .\n\n<urn:bldg36> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg36\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM104 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM104_room .\n\nns2:RM106 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM106_room .\n\nns2:RM111 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM111_room .\n\nns2:RM113 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM113_room .\n\nns2:RM116 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM116_room .\n\nns2:RM119 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM119_room .\n\nns2:RM120 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM120_room .\n\nns2:RM120B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM120B_room .\n\nns2:RM121 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM121_room .\n\nns2:RM123 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM123_room .\n\nns2:RM125 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM125_room .\n\nns2:RM126 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM126_room .\n\nns2:RM126A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM126A_room .\n\nns2:RM127 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM127_room .\n\nns2:RM129 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM129_room .\n\nns2:RM131 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM131_room .\n\nns2:RM133 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM133_room .\n\nns2:RM134 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM134_room .\n\nns2:RM135 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM135_room .\n\nns2:RM136 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM136_room .\n\nns2:RM137 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM137_room .\n\nns2:RM138 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM138_room .\n\nns2:RM139 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM139_room .\n\nns2:RM206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM206_room .\n\nns2:RM207 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM207_room .\n\nns2:RM211 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM211_room .\n\nns2:RM212 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM212_room .\n\nns2:RM213 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM213_room .\n\nns2:RM215 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM215_room .\n\nns2:RM219 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM219_room .\n\nns2:RM224 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM224_room .\n\nns2:RM225 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM225_room .\n\nns2:RM228 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM228_room .\n\nns2:RM229 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM229_room .\n\nns2:RM231 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM231_room .\n\nns2:RM235 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM235_room .\n\nns2:RM236 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM236_room .\n\nns2:RM236B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM236B_room .\n\nns2:RM236C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM236C_room .\n\nns2:RM237 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM237_room .\n\nns2:RM239 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM239_room .\n\nns2:RM241 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM241_room .\n\nns2:RM242 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM242_room .\n\nns2:VAVRM104 a brick:VAV ;\n    brick:feeds ns2:RM104 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM104.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM104.Zone_Heating_Mode .\n\nns2:VAVRM106 a brick:VAV ;\n    brick:feeds ns2:RM106 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM106.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM106.Zone_Heating_Mode .\n\nns2:VAVRM111 a brick:VAV ;\n    brick:feeds ns2:RM111 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM111.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM111.Zone_Heating_Mode .\n\nns2:VAVRM113 a brick:VAV ;\n    brick:feeds ns2:RM113 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM113.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM113.Zone_Heating_Mode .\n\nns2:VAVRM116 a brick:VAV ;\n    brick:feeds ns2:RM116 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM116.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM116.Zone_Heating_Mode .\n\nns2:VAVRM119 a brick:VAV ;\n    brick:feeds ns2:RM119 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM119.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM119.Zone_Heating_Mode .\n\nns2:VAVRM120 a brick:VAV ;\n    brick:feeds ns2:RM120 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM120.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM120.Zone_Heating_Mode .\n\nns2:VAVRM120B a brick:VAV ;\n    brick:feeds ns2:RM120B ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM120B.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM120B.Zone_Heating_Mode .\n\nns2:VAVRM121 a brick:VAV ;\n    brick:feeds ns2:RM121 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM121.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM121.Zone_Heating_Mode .\n\nns2:VAVRM123 a brick:VAV ;\n    brick:feeds ns2:RM123 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM123.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM123.Zone_Heating_Mode .\n\nns2:VAVRM125 a brick:VAV ;\n    brick:feeds ns2:RM125 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM125.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM125.Zone_Heating_Mode .\n\nns2:VAVRM126 a brick:VAV ;\n    brick:feeds ns2:RM126 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM126.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM126.Zone_Heating_Mode .\n\nns2:VAVRM126A a brick:VAV ;\n    brick:feeds ns2:RM126A ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM126A.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM126A.Zone_Heating_Mode .\n\nns2:VAVRM127 a brick:VAV ;\n    brick:feeds ns2:RM127 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM127.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM127.Zone_Heating_Mode .\n\nns2:VAVRM129 a brick:VAV ;\n    brick:feeds ns2:RM129 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM129.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM129.Zone_Heating_Mode .\n\nns2:VAVRM131 a brick:VAV ;\n    brick:feeds ns2:RM131 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM131.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM131.Zone_Heating_Mode .\n\nns2:VAVRM133 a brick:VAV ;\n    brick:feeds ns2:RM133 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM133.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM133.Zone_Heating_Mode .\n\nns2:VAVRM134 a brick:VAV ;\n    brick:feeds ns2:RM134 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM134.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM134.Zone_Heating_Mode .\n\nns2:VAVRM135 a brick:VAV ;\n    brick:feeds ns2:RM135 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM135.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM135.Zone_Heating_Mode .\n\nns2:VAVRM136 a brick:VAV ;\n    brick:feeds ns2:RM136 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM136.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM136.Zone_Heating_Mode .\n\nns2:VAVRM137 a brick:VAV ;\n    brick:feeds ns2:RM137 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM137.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM137.Zone_Heating_Mode .\n\nns2:VAVRM138 a brick:VAV ;\n    brick:feeds ns2:RM138 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM138.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM138.Zone_Heating_Mode .\n\nns2:VAVRM139 a brick:VAV ;\n    brick:feeds ns2:RM139 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM139.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM139.Zone_Heating_Mode .\n\nns2:VAVRM206 a brick:VAV ;\n    brick:feeds ns2:RM206 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM206.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM206.Zone_Heating_Mode .\n\nns2:VAVRM207 a brick:VAV ;\n    brick:feeds ns2:RM207 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM207.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM207.Zone_Heating_Mode .\n\nns2:VAVRM211 a brick:VAV ;\n    brick:feeds ns2:RM211 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM211.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM211.Zone_Heating_Mode .\n\nns2:VAVRM212 a brick:VAV ;\n    brick:feeds ns2:RM212 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM212.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM212.Zone_Heating_Mode .\n\nns2:VAVRM213 a brick:VAV ;\n    brick:feeds ns2:RM213 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM213.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM213.Zone_Heating_Mode .\n\nns2:VAVRM215 a brick:VAV ;\n    brick:feeds ns2:RM215 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM215.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM215.Zone_Heating_Mode .\n\nns2:VAVRM219 a brick:VAV ;\n    brick:feeds ns2:RM219 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM219.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM219.Zone_Heating_Mode .\n\nns2:VAVRM224 a brick:VAV ;\n    brick:feeds ns2:RM224 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM224.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM224.Zone_Heating_Mode .\n\nns2:VAVRM225 a brick:VAV ;\n    brick:feeds ns2:RM225 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM225.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM225.Zone_Heating_Mode .\n\nns2:VAVRM228 a brick:VAV ;\n    brick:feeds ns2:RM228 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM228.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM228.Zone_Heating_Mode .\n\nns2:VAVRM229 a brick:VAV ;\n    brick:feeds ns2:RM229 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM229.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM229.Zone_Heating_Mode .\n\nns2:VAVRM231 a brick:VAV ;\n    brick:feeds ns2:RM231 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM231.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM231.Zone_Heating_Mode .\n\nns2:VAVRM235 a brick:VAV ;\n    brick:feeds ns2:RM235 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM235.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM235.Zone_Heating_Mode .\n\nns2:VAVRM236 a brick:VAV ;\n    brick:feeds ns2:RM236 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM236.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM236.Zone_Heating_Mode .\n\nns2:VAVRM236B a brick:VAV ;\n    brick:feeds ns2:RM236B ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM236B.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM236B.Zone_Heating_Mode .\n\nns2:VAVRM236C a brick:VAV ;\n    brick:feeds ns2:RM236C ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM236C.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM236C.Zone_Heating_Mode .\n\nns2:VAVRM237 a brick:VAV ;\n    brick:feeds ns2:RM237 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM237.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM237.Zone_Heating_Mode .\n\nns2:VAVRM239 a brick:VAV ;\n    brick:feeds ns2:RM239 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM239.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM239.Zone_Heating_Mode .\n\nns2:VAVRM241 a brick:VAV ;\n    brick:feeds ns2:RM241 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM241.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM241.Zone_Heating_Mode .\n\nns2:VAVRM242 a brick:VAV ;\n    brick:feeds ns2:RM242 ;\n    brick:hasPoint ns2:bldg36.ZONE.AHU01.RM242.Zone_Air_Temp,\n        ns2:bldg36.ZONE.AHU01.RM242.Zone_Heating_Mode .\n\nns2:bldg36.CHW.BCHWR a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.BCHWR\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5e8c17b-4c36-4eb7-919e-6e336dba6508\" ] .\n\nns2:bldg36.CHW.BCHWS a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.BCHWS\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"119cbe2d-a291-466a-a56a-1a46a5b5c99b\" ] .\n\nns2:bldg36.CHW.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9555a0c9-c510-4a05-abbe-4be45ab9cf7b\" ] .\n\nns2:bldg36.CHW.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg36.CHW.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d42cba16-3668-452a-98a2-88cf18265122\" ] .\n\nns2:bldg36.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg36.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b074f19-f818-4a1a-9043-aa8e0478f4cd\" ] .\n\nns2:bldg36.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg36.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de68d857-2c1a-412d-b8f3-23f147ef9d7f\" ] .\n\nns2:bldg36.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b33b16b-5b75-43c7-81c2-9e2a7512e2ad\" ] .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg36.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d7f73c0e-69b3-4177-ae7e-a0ecaa5e4ba4\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2919d433-8b7f-430b-ba34-a4ce1c460c01\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"844334cc-661b-440f-813d-8b586196665a\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b2caef6-9e20-4091-a4b3-850a9aad739f\" ] .\n\nns2:bldg36.CHW.Pump1_VFD_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump1_VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31ff69da-f7d8-423b-a8b2-86868887741e\" ] .\n\nns2:bldg36.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"657666e1-8eff-4280-bd93-009acf5b2e78\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg36.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"914b0d61-8549-4745-9f1d-606c97d6f384\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_FREQ OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"29cf0094-dcf0-4b41-93fb-9758a5725acd\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_PCT OUTPUT\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99cbbdac-f438-4b99-8c6c-466be4169a00\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_POWER a brick:Power_Sensor ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_POWER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c30151c-a565-4c31-91cf-286ab4ce2341\" ] .\n\nns2:bldg36.CHW.Pump2_VFD_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg36.CHW.Pump2_VFD_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ec4ea7c-5db5-4d4d-9a4d-06996cdd3916\" ] .\n\nns2:bldg36.ZONE.AHU01.RM104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM104.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66a22843-1fbf-4a20-935f-7716e176ff59\" ] .\n\nns2:bldg36.ZONE.AHU01.RM104.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM104.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c73d35a-e587-4a5f-8c86-4d8506df616e\" ] .\n\nns2:bldg36.ZONE.AHU01.RM106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM106.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a52f1026-6411-45ac-b75d-9869a2607538\" ] .\n\nns2:bldg36.ZONE.AHU01.RM106.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM106.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e59bceac-7354-41c8-8a9c-a03c25c31367\" ] .\n\nns2:bldg36.ZONE.AHU01.RM111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM111.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f89f747-3e0c-445c-9c3a-6985590db31d\" ] .\n\nns2:bldg36.ZONE.AHU01.RM111.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM111.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9aadda0-d72b-433e-a603-678dfe68b199\" ] .\n\nns2:bldg36.ZONE.AHU01.RM113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM113.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c2b4e87-da23-4350-85da-06581a70880f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM113.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM113.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"330bf0cb-c9bb-4631-828a-d7089b1f6d7a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM116.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a836f391-77a1-4264-aba8-25866743b890\" ] .\n\nns2:bldg36.ZONE.AHU01.RM116.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM116.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b97c2de6-f17c-4439-9ae0-157c6d77e86b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM119.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM119.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bc36b18-f199-44fc-aa89-aea283c7af01\" ] .\n\nns2:bldg36.ZONE.AHU01.RM119.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM119.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0c6c1cb-f2c4-4b37-8b56-78a1ff5373cd\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b92975e3-78d3-4e2c-9cf1-3706105a2dad\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79e91b85-d06d-45dd-a46f-f003166bf415\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88c07883-a840-4ab5-bb0c-5905d307bde0\" ] .\n\nns2:bldg36.ZONE.AHU01.RM120B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM120B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7ca1409-dbff-436e-b00b-97be47160b99\" ] .\n\nns2:bldg36.ZONE.AHU01.RM121.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM121.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"041b0328-9d70-4adb-9dc0-29cc1c8b9c73\" ] .\n\nns2:bldg36.ZONE.AHU01.RM121.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM121.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0e6d2ee-fc04-4d8d-82c6-5b190e08cbf6\" ] .\n\nns2:bldg36.ZONE.AHU01.RM123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM123.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c83ee944-8e7c-4405-b5bd-17f0a3e40fb7\" ] .\n\nns2:bldg36.ZONE.AHU01.RM123.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM123.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca0ff54f-2450-4333-a169-96d89cb60bde\" ] .\n\nns2:bldg36.ZONE.AHU01.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM125.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0129b659-bf3e-4a9e-a635-2e3b671e7a57\" ] .\n\nns2:bldg36.ZONE.AHU01.RM125.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM125.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e97be9b-0035-4321-8a26-8d90a90cd2a2\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4da7cb68-34bd-48ed-aa0a-697d34f173c6\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dbdf8c66-41e4-48c1-a8bf-a571772f1de3\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee0bb646-6b9f-4e66-82b5-54658b629b4b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM126A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM126A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d15da713-2790-480d-b850-fdc3b015bd48\" ] .\n\nns2:bldg36.ZONE.AHU01.RM127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM127.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8df083c1-b8fd-43ff-8713-535744fb9631\" ] .\n\nns2:bldg36.ZONE.AHU01.RM127.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM127.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1661b757-253a-4581-a834-2c956efdf284\" ] .\n\nns2:bldg36.ZONE.AHU01.RM129.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM129.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"46827a96-8983-48bb-b8cc-80333143dcbf\" ] .\n\nns2:bldg36.ZONE.AHU01.RM129.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM129.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6d5b86a-9c4e-4f07-8fa3-fc56068847c3\" ] .\n\nns2:bldg36.ZONE.AHU01.RM131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM131.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c23d58b-f803-4032-b51b-03d859c681f5\" ] .\n\nns2:bldg36.ZONE.AHU01.RM131.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM131.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a46acd0-c1b5-4ce1-af47-f5e0b2719b2a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM133.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1853539-d22d-45d8-9668-11948cb37333\" ] .\n\nns2:bldg36.ZONE.AHU01.RM133.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM133.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f9300b4-66e0-4d11-b984-037c5e02238e\" ] .\n\nns2:bldg36.ZONE.AHU01.RM134.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM134.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5b0e170-eccf-467e-93d4-01d046ac042b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM134.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM134.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4cb4cf3-4fc0-4cd8-a9c7-cfab8f119f92\" ] .\n\nns2:bldg36.ZONE.AHU01.RM135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM135.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"befff0be-c7e1-4a17-ac03-3c6258745be9\" ] .\n\nns2:bldg36.ZONE.AHU01.RM135.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM135.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b7e0222-5af7-41db-b5c5-8fd805bb17ce\" ] .\n\nns2:bldg36.ZONE.AHU01.RM136.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM136.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c09a01d1-6be1-4075-8990-5a77b27c9470\" ] .\n\nns2:bldg36.ZONE.AHU01.RM136.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM136.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d779472-7608-4517-a117-dab1513c70fd\" ] .\n\nns2:bldg36.ZONE.AHU01.RM137.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM137.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20c3a0c8-aeef-4516-8e65-2cf02ce4269f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM137.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM137.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03ebc5c4-b520-408f-a233-788293174225\" ] .\n\nns2:bldg36.ZONE.AHU01.RM138.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM138.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea7c0df6-0447-454f-aae9-5790327589eb\" ] .\n\nns2:bldg36.ZONE.AHU01.RM138.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM138.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3cad6357-0232-495d-89aa-7e28b53c59ef\" ] .\n\nns2:bldg36.ZONE.AHU01.RM139.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM139.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08b7a260-5aaa-4ad3-97f4-874cc6b8d74b\" ] .\n\nns2:bldg36.ZONE.AHU01.RM139.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM139.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0a35d51-461f-43d2-a1c2-c0231f15e2f1\" ] .\n\nns2:bldg36.ZONE.AHU01.RM206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM206.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0bc8afb-c032-45e4-8640-7812fc5ef4db\" ] .\n\nns2:bldg36.ZONE.AHU01.RM206.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM206.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"408fb52b-80bb-47d8-959d-f00a74957aee\" ] .\n\nns2:bldg36.ZONE.AHU01.RM207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM207.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1eb7649-9f65-4039-a0ef-169c532ed337\" ] .\n\nns2:bldg36.ZONE.AHU01.RM207.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM207.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"87333fd1-149a-4bdf-8f44-16c26e029c38\" ] .\n\nns2:bldg36.ZONE.AHU01.RM211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM211.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a7f64460-6727-41cd-a804-53428a53b1ad\" ] .\n\nns2:bldg36.ZONE.AHU01.RM211.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM211.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52114033-261c-4906-a128-beaaff46fc1a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM212.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"896f1cb4-5ff0-44d2-80b4-38ecc7191c19\" ] .\n\nns2:bldg36.ZONE.AHU01.RM212.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM212.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26010acb-6161-42c5-a3df-4f44b4ddb2f2\" ] .\n\nns2:bldg36.ZONE.AHU01.RM213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM213.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e45f1e92-76b0-4ec0-a5bc-900c8eb7ae8f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM213.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM213.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79c9b8e7-07b5-4804-a39c-7fd7fceb8e21\" ] .\n\nns2:bldg36.ZONE.AHU01.RM215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM215.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75950ea8-90e0-441b-a9d0-0c96af1fe1e7\" ] .\n\nns2:bldg36.ZONE.AHU01.RM215.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM215.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d265a894-2e6a-4448-bce3-2871558bb9ae\" ] .\n\nns2:bldg36.ZONE.AHU01.RM219.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM219.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a12f478e-d4b8-4f32-8c78-a1182ebc7bd8\" ] .\n\nns2:bldg36.ZONE.AHU01.RM219.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM219.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7351b0b6-fbab-406f-9f48-393768dbfc92\" ] .\n\nns2:bldg36.ZONE.AHU01.RM224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM224.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"71222d5b-1269-4f32-8aff-b645ab2577ed\" ] .\n\nns2:bldg36.ZONE.AHU01.RM224.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM224.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cc59e54-f597-47df-b0cb-2177f505159e\" ] .\n\nns2:bldg36.ZONE.AHU01.RM225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM225.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89e02a1c-6c16-4115-9f2f-f7e13d09e98d\" ] .\n\nns2:bldg36.ZONE.AHU01.RM225.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM225.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5dd8f4aa-5ec5-4311-96ee-d6388bda879a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM228.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM228.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3f64071-1365-4da0-9aec-ed70fbb17344\" ] .\n\nns2:bldg36.ZONE.AHU01.RM228.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM228.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e60448c-7944-4f00-92ee-2585a550a992\" ] .\n\nns2:bldg36.ZONE.AHU01.RM229.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM229.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20e3ab4c-f2ff-4336-8ae3-d354daeb0b35\" ] .\n\nns2:bldg36.ZONE.AHU01.RM229.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM229.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"783ce671-0013-4e1c-a6e6-00934f9e501f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM231.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM231.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3bb94a09-73a5-4c55-83fb-4e3d41aad1b8\" ] .\n\nns2:bldg36.ZONE.AHU01.RM231.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM231.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69fe9aa5-c6b7-42dd-a929-e0d4b2b854f8\" ] .\n\nns2:bldg36.ZONE.AHU01.RM235.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM235.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"411e1b30-627b-44a5-a99f-59a3e0f7561f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM235.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM235.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc940221-f846-40c9-80ff-ccc1851d4e5a\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa1cdc5f-6dd8-4170-8e5f-06cf48785512\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a30e1c80-5850-4e14-9cb3-982bf61ffdd2\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"71343424-4e0c-4822-9ad1-e55f810453bf\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236B.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236B.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e87676dd-92ac-4197-af09-4fbf068eba2f\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236C.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7dfa42a9-0efb-4b2c-8e90-20a773c25c88\" ] .\n\nns2:bldg36.ZONE.AHU01.RM236C.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM236C.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57c6c16e-a351-4e67-8637-5149063ec6de\" ] .\n\nns2:bldg36.ZONE.AHU01.RM237.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM237.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"334252bc-d795-45f2-a8ec-62c06194ddb0\" ] .\n\nns2:bldg36.ZONE.AHU01.RM237.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM237.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"695515fa-e143-4405-98da-288b622cde3d\" ] .\n\nns2:bldg36.ZONE.AHU01.RM239.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM239.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"683fcea7-db84-4608-a2db-b9703cc38753\" ] .\n\nns2:bldg36.ZONE.AHU01.RM239.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM239.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8744bc44-46c7-44cf-967f-ac77acf533de\" ] .\n\nns2:bldg36.ZONE.AHU01.RM241.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM241.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"05f109b2-97bc-410a-a172-cbcfdb1de8ee\" ] .\n\nns2:bldg36.ZONE.AHU01.RM241.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM241.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abc54e9a-a3f3-42a4-bc48-698495048e10\" ] .\n\nns2:bldg36.ZONE.AHU01.RM242.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM242.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14516f74-ed3b-46d6-8491-87688c02646c\" ] .\n\nns2:bldg36.ZONE.AHU01.RM242.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg36.ZONE.AHU01.RM242.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"723cc220-a09a-4a08-95c1-d743322264af\" ] .\n\nns2:RM104_room a brick:Room .\n\nns2:RM106_room a brick:Room .\n\nns2:RM111_room a brick:Room .\n\nns2:RM113_room a brick:Room .\n\nns2:RM116_room a brick:Room .\n\nns2:RM119_room a brick:Room .\n\nns2:RM120B_room a brick:Room .\n\nns2:RM120_room a brick:Room .\n\nns2:RM121_room a brick:Room .\n\nns2:RM123_room a brick:Room .\n\nns2:RM125_room a brick:Room .\n\nns2:RM126A_room a brick:Room .\n\nns2:RM126_room a brick:Room .\n\nns2:RM127_room a brick:Room .\n\nns2:RM129_room a brick:Room .\n\nns2:RM131_room a brick:Room .\n\nns2:RM133_room a brick:Room .\n\nns2:RM134_room a brick:Room .\n\nns2:RM135_room a brick:Room .\n\nns2:RM136_room a brick:Room .\n\nns2:RM137_room a brick:Room .\n\nns2:RM138_room a brick:Room .\n\nns2:RM139_room a brick:Room .\n\nns2:RM206_room a brick:Room .\n\nns2:RM207_room a brick:Room .\n\nns2:RM211_room a brick:Room .\n\nns2:RM212_room a brick:Room .\n\nns2:RM213_room a brick:Room .\n\nns2:RM215_room a brick:Room .\n\nns2:RM219_room a brick:Room .\n\nns2:RM224_room a brick:Room .\n\nns2:RM225_room a brick:Room .\n\nns2:RM228_room a brick:Room .\n\nns2:RM229_room a brick:Room .\n\nns2:RM231_room a brick:Room .\n\nns2:RM235_room a brick:Room .\n\nns2:RM236B_room a brick:Room .\n\nns2:RM236C_room a brick:Room .\n\nns2:RM236_room a brick:Room .\n\nns2:RM237_room a brick:Room .\n\nns2:RM239_room a brick:Room .\n\nns2:RM241_room a brick:Room .\n\nns2:RM242_room a brick:Room .\n\n",
        "output": "This building is categorized as a small office, with a total floor area of approximately 27165 square feet spanning 2 floors. The HVAC system comprises 1 air handling units (AHUs), including 0 variable air volume (VAV) units and 0 constant volume (CV) units. and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg37.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg37#> .\n@prefix ns3: <http://buildsys.org/ontologies/bldg37#bldg37.CHW.Pump3_Start/> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg37#bldg37.CHW.Pump4_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg37.AHU.AHU01.CCV,\n        ns2:bldg37.AHU.AHU01.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU01.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU01.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU01.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU01.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU01.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg37.AHU.AHU02.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU02.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU02.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU02.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU02.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU02.Supply_Air_Temp_Setpoint,\n        ns2:bldg37.AHU.AHU02.Zone_Air_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1200G_LAB,\n        ns2:VAVRM1200H_1_LAB,\n        ns2:VAVRM1200H_2_LAB,\n        ns2:VAVRM1200K_LAB,\n        ns2:VAVRM1200L_LAB,\n        ns2:VAVRM1242_LAB,\n        ns2:VAVRM1244_LAB,\n        ns2:VAVRM1247_LAB,\n        ns2:VAVRM1251_2_LAB,\n        ns2:VAVRM1251_LAB,\n        ns2:VAVRM1253_LAB,\n        ns2:VAVRM1256_LAB,\n        ns2:VAVRM1262_LAB,\n        ns2:VAVRM1264_LAB,\n        ns2:VAVRM1265_LAB,\n        ns2:VAVRM1266_LAB ;\n    brick:hasPoint ns2:bldg37.AHU.AHU03.CCV,\n        ns2:bldg37.AHU.AHU03.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU03.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU03.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU03.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU03.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU03.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU04 a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg37.AHU.AHU04.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU04.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU04.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU04.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU04.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU04.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU05 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1100A_1_LAB,\n        ns2:VAVRM1130B_1_LAB,\n        ns2:VAVRM1130B_2_LAB,\n        ns2:VAVRM1130C_LAB,\n        ns2:VAVRM1130_1_LAB,\n        ns2:VAVRM1130_2_LAB,\n        ns2:VAVRM1130_3_LAB,\n        ns2:VAVRM1150_LAB,\n        ns2:VAVRM2100A_1_LAB,\n        ns2:VAVRM2130B_1_LAB,\n        ns2:VAVRM2130B_2_LAB,\n        ns2:VAVRM2130C_LAB,\n        ns2:VAVRM2130_1_LAB,\n        ns2:VAVRM2130_2_LAB,\n        ns2:VAVRM2130_3_LAB,\n        ns2:VAVRM2150_LAB ;\n    brick:hasPoint ns2:bldg37.AHU.AHU05.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU05.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU05.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU05.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU05.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU05.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU06 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1100A_2_LAB,\n        ns2:VAVRM1110_1_LAB,\n        ns2:VAVRM1110_2_LAB,\n        ns2:VAVRM1110_3_LAB,\n        ns2:VAVRM1112_LAB,\n        ns2:VAVRM1114A_LAB,\n        ns2:VAVRM1114B_LAB,\n        ns2:VAVRM1116_LAB,\n        ns2:VAVRM1130D_LAB,\n        ns2:VAVRM1160A_LAB,\n        ns2:VAVRM1160_LAB,\n        ns2:VAVRM2100A_2_LAB,\n        ns2:VAVRM2110_1_LAB,\n        ns2:VAVRM2110_2_LAB,\n        ns2:VAVRM2110_3_LAB,\n        ns2:VAVRM2112_LAB,\n        ns2:VAVRM2114_1_LAB,\n        ns2:VAVRM2114_2_LAB,\n        ns2:VAVRM2116_LAB,\n        ns2:VAVRM2160A_LAB ;\n    brick:hasPoint ns2:bldg37.AHU.AHU06.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU06.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU06.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU06.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU06.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU06.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU07 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1200C,\n        ns2:VAVRM1200E,\n        ns2:VAVRM1200F,\n        ns2:VAVRM1204,\n        ns2:VAVRM1206,\n        ns2:VAVRM1208,\n        ns2:VAVRM1210,\n        ns2:VAVRM1212,\n        ns2:VAVRM1226,\n        ns2:VAVRM1230,\n        ns2:VAVRM1232,\n        ns2:VAVRM2200D,\n        ns2:VAVRM2204,\n        ns2:VAVRM2206C,\n        ns2:VAVRM2208,\n        ns2:VAVRM3200D,\n        ns2:VAVRM3204,\n        ns2:VAVRM3207,\n        ns2:VAVRM3226,\n        ns2:VAVRM4200C,\n        ns2:VAVRM4204,\n        ns2:VAVRM4206,\n        ns2:VAVRM4207,\n        ns2:VAVRM4213,\n        ns2:VAVRM4214,\n        ns2:VAVRM4215,\n        ns2:VAVRM4217,\n        ns2:VAVRM4223,\n        ns2:VAVRM4227,\n        ns2:VAVRM5200C,\n        ns2:VAVRM5204,\n        ns2:VAVRM5206,\n        ns2:VAVRM5207,\n        ns2:VAVRM5214,\n        ns2:VAVRM5215,\n        ns2:VAVRM5217,\n        ns2:VAVRM5218,\n        ns2:VAVRM5223,\n        ns2:VAVRM5227 ;\n    brick:hasPoint ns2:bldg37.AHU.AHU07.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU07.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU07.Mixed_Air_Temp,\n        ns2:bldg37.AHU.AHU07.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU07.Return_Air_Temp,\n        ns2:bldg37.AHU.AHU07.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU07.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU07.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU08 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1207A_LAB,\n        ns2:VAVRM1207_LAB,\n        ns2:VAVRM1300A_LAB,\n        ns2:VAVRM1300C_1_LAB,\n        ns2:VAVRM1300C_2_LAB,\n        ns2:VAVRM1300D_1_LAB,\n        ns2:VAVRM1300D_2_LAB,\n        ns2:VAVRM1300H_LAB,\n        ns2:VAVRM1321_LAB,\n        ns2:VAVRM1322_LAB,\n        ns2:VAVRM1324_LAB,\n        ns2:VAVRM1325_LAB,\n        ns2:VAVRM1326A_LAB,\n        ns2:VAVRM1326B_LAB,\n        ns2:VAVRM1326C_LAB,\n        ns2:VAVRM1326D_LAB,\n        ns2:VAVRM1326_1_LAB,\n        ns2:VAVRM1326_2_LAB,\n        ns2:VAVRM1327_LAB,\n        ns2:VAVRM1331_LAB,\n        ns2:VAVRM2400A_LAB,\n        ns2:VAVRM2400B_LAB,\n        ns2:VAVRM2403A_LAB,\n        ns2:VAVRM2403_LAB,\n        ns2:VAVRM2405_LAB,\n        ns2:VAVRM2406_LAB,\n        ns2:VAVRM2407_LAB,\n        ns2:VAVRM2412_LAB,\n        ns2:VAVRM2414_LAB,\n        ns2:VAVRM2417_LAB,\n        ns2:VAVRM2419_LAB,\n        ns2:VAVRM3300B_2_LAB,\n        ns2:VAVRM3300B_LAB,\n        ns2:VAVRM3306_LAB,\n        ns2:VAVRM3316_LAB,\n        ns2:VAVRM3318D_LAB,\n        ns2:VAVRM3318E_LAB,\n        ns2:VAVRM3318F_LAB,\n        ns2:VAVRM3318G_LAB,\n        ns2:VAVRM3318L_LAB,\n        ns2:VAVRM3318_1_LAB,\n        ns2:VAVRM3318_2_LAB,\n        ns2:VAVRM3318_3_LAB,\n        ns2:VAVRM3319_LAB,\n        ns2:VAVRM3320_LAB,\n        ns2:VAVRM4300C_LAB,\n        ns2:VAVRM4303_LAB,\n        ns2:VAVRM4306_LAB,\n        ns2:VAVRM4310_LAB,\n        ns2:VAVRM4318C_LAB,\n        ns2:VAVRM4318E_LAB,\n        ns2:VAVRM4318L_LAB,\n        ns2:VAVRM4318_1_LAB,\n        ns2:VAVRM4318_2_LAB,\n        ns2:VAVRM4319_LAB,\n        ns2:VAVRM4320_LAB,\n        ns2:VAVRM4400_LAB,\n        ns2:VAVRM4418B_LAB,\n        ns2:VAVRM4418D_LAB,\n        ns2:VAVRM4418E_LAB,\n        ns2:VAVRM4418F_LAB,\n        ns2:VAVRM5300B_LAB,\n        ns2:VAVRM5300C_LAB,\n        ns2:VAVRM5306_LAB,\n        ns2:VAVRM5316_LAB,\n        ns2:VAVRM5318A_LAB,\n        ns2:VAVRM5318B_LAB,\n        ns2:VAVRM5318C_LAB,\n        ns2:VAVRM5318D_LAB,\n        ns2:VAVRM5318E_LAB,\n        ns2:VAVRM5318G_LAB,\n        ns2:VAVRM5318_1_LAB,\n        ns2:VAVRM5318_2_LAB,\n        ns2:VAVRM5318_3_LAB,\n        ns2:VAVRM5319_LAB,\n        ns2:VAVRM5320_LAB ;\n    brick:hasPoint ns2:bldg37.AHU.AHU08.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU08.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU08.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU08.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU08.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU08.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU09 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1337,\n        ns2:VAVRM1337A,\n        ns2:VAVRM1337C,\n        ns2:VAVRM1338,\n        ns2:VAVRM1343,\n        ns2:VAVRM1345,\n        ns2:VAVRM2307,\n        ns2:VAVRM2313,\n        ns2:VAVRM2315,\n        ns2:VAVRM2319,\n        ns2:VAVRM2323,\n        ns2:VAVRM2327,\n        ns2:VAVRM2330A,\n        ns2:VAVRM2330B,\n        ns2:VAVRM2330C,\n        ns2:VAVRM2335,\n        ns2:VAVRM2336,\n        ns2:VAVRM3307,\n        ns2:VAVRM3311,\n        ns2:VAVRM3315,\n        ns2:VAVRM3325,\n        ns2:VAVRM3329,\n        ns2:VAVRM3331,\n        ns2:VAVRM4307,\n        ns2:VAVRM4311,\n        ns2:VAVRM4315,\n        ns2:VAVRM4325,\n        ns2:VAVRM4329,\n        ns2:VAVRM4331,\n        ns2:VAVRM5307,\n        ns2:VAVRM5311,\n        ns2:VAVRM5315,\n        ns2:VAVRM5325,\n        ns2:VAVRM5329,\n        ns2:VAVRM5331 ;\n    brick:hasPoint ns2:bldg37.AHU.AHU09.CCV,\n        ns2:bldg37.AHU.AHU09.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU09.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU09.Mixed_Air_Temp,\n        ns2:bldg37.AHU.AHU09.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU09.Return_Air_Temp,\n        ns2:bldg37.AHU.AHU09.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU09.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU09.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU10 a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1245_LAB,\n        ns2:VAVRM1300B_LAB,\n        ns2:VAVRM1300F_LAB,\n        ns2:VAVRM1300G_LAB,\n        ns2:VAVRM1300H_1_LAB,\n        ns2:VAVRM1300H_2_LAB,\n        ns2:VAVRM1300M_LAB,\n        ns2:VAVRM1305B_LAB,\n        ns2:VAVRM1305Z_LAB,\n        ns2:VAVRM1305_LAB,\n        ns2:VAVRM1311_LAB,\n        ns2:VAVRM1317A_LAB,\n        ns2:VAVRM1317_1A_LAB,\n        ns2:VAVRM1317_1B_LAB,\n        ns2:VAVRM1317_2A_LAB,\n        ns2:VAVRM1317_2B_LAB,\n        ns2:VAVRM1346_LAB,\n        ns2:VAVRM1350A_LAB,\n        ns2:VAVRM1350B_LAB,\n        ns2:VAVRM1350C_LAB,\n        ns2:VAVRM1350D_LAB,\n        ns2:VAVRM1350E_LAB,\n        ns2:VAVRM1350G_LAB,\n        ns2:VAVRM1350H_LAB,\n        ns2:VAVRM1350R_LAB,\n        ns2:VAVRM1350W_LAB,\n        ns2:VAVRM1350X_1_LAB,\n        ns2:VAVRM1350X_2_LAB,\n        ns2:VAVRM1350X_3_LAB,\n        ns2:VAVRM1350X_4_LAB,\n        ns2:VAVRM1350Y_LAB,\n        ns2:VAVRM1350_1_LAB,\n        ns2:VAVRM1350_2_LAB,\n        ns2:VAVRM1354A_LAB,\n        ns2:VAVRM1361_LAB,\n        ns2:VAVRM1364_LAB,\n        ns2:VAVRM1368_LAB,\n        ns2:VAVRM1370_LAB,\n        ns2:VAVRM1372_LAB,\n        ns2:VAVRM1379_LAB,\n        ns2:VAVRM1381_LAB,\n        ns2:VAVRM1389_LAB,\n        ns2:VAVRM1550_LAB,\n        ns2:VAVRM2300B_LAB,\n        ns2:VAVRM2300G_LAB,\n        ns2:VAVRM2300_LAB,\n        ns2:VAVRM2328A_LAB,\n        ns2:VAVRM2328B_LAB,\n        ns2:VAVRM2328C_LAB,\n        ns2:VAVRM2328D_LAB,\n        ns2:VAVRM2328F_LAB,\n        ns2:VAVRM2328Y_LAB,\n        ns2:VAVRM2328_1_LAB,\n        ns2:VAVRM2328_2_LAB,\n        ns2:VAVRM3300B_1_LAB,\n        ns2:VAVRM3300H_LAB,\n        ns2:VAVRM3335_LAB,\n        ns2:VAVRM3336A_LAB,\n        ns2:VAVRM3336B_LAB,\n        ns2:VAVRM3336C_LAB,\n        ns2:VAVRM3336D_LAB,\n        ns2:VAVRM3336Y_LAB,\n        ns2:VAVRM3336_1_LAB,\n        ns2:VAVRM3336_2_LAB,\n        ns2:VAVRM4300B_1_LAB,\n        ns2:VAVRM4300B_2_LAB,\n        ns2:VAVRM4300G_LAB,\n        ns2:VAVRM4318D_LAB,\n        ns2:VAVRM4318F_LAB,\n        ns2:VAVRM4318_3_LAB,\n        ns2:VAVRM4318_4_LAB,\n        ns2:VAVRM4335_LAB,\n        ns2:VAVRM5300G_LAB,\n        ns2:VAVRM5335_LAB,\n        ns2:VAVRM5336A_LAB,\n        ns2:VAVRM5336B_LAB,\n        ns2:VAVRM5336C_LAB,\n        ns2:VAVRM5336D_1_LAB,\n        ns2:VAVRM5336Y_LAB,\n        ns2:VAVRM5336_1_LAB,\n        ns2:VAVRM5336_2_LAB ;\n    brick:hasPoint ns2:bldg37.AHU.AHU10.Cooling_Valve_Output,\n        ns2:bldg37.AHU.AHU10.Heating_Valve_Output,\n        ns2:bldg37.AHU.AHU10.Outside_Air_Temp,\n        ns2:bldg37.AHU.AHU10.Supply_Air_Pressure,\n        ns2:bldg37.AHU.AHU10.Supply_Air_Temp,\n        ns2:bldg37.AHU.AHU10.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:bldg37 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"129771^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:damperVAVRM1200C a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200C .\n\nns2:damperVAVRM1200E a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200E .\n\nns2:damperVAVRM1200F a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1200F .\n\nns2:damperVAVRM1204 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1204 .\n\nns2:damperVAVRM1206 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1206.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1206 .\n\nns2:damperVAVRM1208 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1208.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1208 .\n\nns2:damperVAVRM1210 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1210.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1210 .\n\nns2:damperVAVRM1212 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1212.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1212 .\n\nns2:damperVAVRM1226 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1226.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1226 .\n\nns2:damperVAVRM1230 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1230.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1230 .\n\nns2:damperVAVRM1232 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1232.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1232 .\n\nns2:damperVAVRM1337 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1337.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1337 .\n\nns2:damperVAVRM1337A a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1337A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1337A .\n\nns2:damperVAVRM1337C a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1337C.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1337C .\n\nns2:damperVAVRM1338 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1338.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1338 .\n\nns2:damperVAVRM1343 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1343.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1343 .\n\nns2:damperVAVRM1345 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1345.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM1345 .\n\nns2:damperVAVRM2200D a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2200D .\n\nns2:damperVAVRM2204 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2204 .\n\nns2:damperVAVRM2206C a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2206C .\n\nns2:damperVAVRM2208 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2208.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2208 .\n\nns2:damperVAVRM2307 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2307.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2307 .\n\nns2:damperVAVRM2313 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2313.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2313 .\n\nns2:damperVAVRM2315 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2315.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2315 .\n\nns2:damperVAVRM2319 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2319.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2319 .\n\nns2:damperVAVRM2323 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2323.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2323 .\n\nns2:damperVAVRM2327 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2327.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2327 .\n\nns2:damperVAVRM2330A a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2330A.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2330A .\n\nns2:damperVAVRM2330B a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2330B.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2330B .\n\nns2:damperVAVRM2330C a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2330C.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2330C .\n\nns2:damperVAVRM2335 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2335.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2335 .\n\nns2:damperVAVRM2336 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2336.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM2336 .\n\nns2:damperVAVRM3200D a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3200D .\n\nns2:damperVAVRM3204 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3204 .\n\nns2:damperVAVRM3207 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3207.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3207 .\n\nns2:damperVAVRM3226 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3226.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3226 .\n\nns2:damperVAVRM3307 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3307.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3307 .\n\nns2:damperVAVRM3311 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3311.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3311 .\n\nns2:damperVAVRM3315 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3315.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3315 .\n\nns2:damperVAVRM3325 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3325.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3325 .\n\nns2:damperVAVRM3329 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3329.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3329 .\n\nns2:damperVAVRM3331 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3331.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM3331 .\n\nns2:damperVAVRM4200C a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4200C .\n\nns2:damperVAVRM4204 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4204 .\n\nns2:damperVAVRM4206 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4206.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4206 .\n\nns2:damperVAVRM4207 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4207.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4207 .\n\nns2:damperVAVRM4213 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4213.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4213 .\n\nns2:damperVAVRM4214 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4214.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4214 .\n\nns2:damperVAVRM4215 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4215.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4215 .\n\nns2:damperVAVRM4217 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4217.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4217 .\n\nns2:damperVAVRM4223 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4223.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4223 .\n\nns2:damperVAVRM4227 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4227.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4227 .\n\nns2:damperVAVRM4307 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4307.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4307 .\n\nns2:damperVAVRM4311 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4311.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4311 .\n\nns2:damperVAVRM4315 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4315.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4315 .\n\nns2:damperVAVRM4325 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4325.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4325 .\n\nns2:damperVAVRM4329 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4329.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4329 .\n\nns2:damperVAVRM4331 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4331.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM4331 .\n\nns2:damperVAVRM5200C a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5200C .\n\nns2:damperVAVRM5204 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5204.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5204 .\n\nns2:damperVAVRM5206 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5206.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5206 .\n\nns2:damperVAVRM5207 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5207.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5207 .\n\nns2:damperVAVRM5214 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5214.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5214 .\n\nns2:damperVAVRM5215 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5215.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5215 .\n\nns2:damperVAVRM5217 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5217.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5217 .\n\nns2:damperVAVRM5218 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5218.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5218 .\n\nns2:damperVAVRM5223 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5223.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5223 .\n\nns2:damperVAVRM5227 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5227.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5227 .\n\nns2:damperVAVRM5307 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5307.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5307 .\n\nns2:damperVAVRM5311 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5311.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5311 .\n\nns2:damperVAVRM5315 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5315.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5315 .\n\nns2:damperVAVRM5325 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5325.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5325 .\n\nns2:damperVAVRM5329 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5329.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5329 .\n\nns2:damperVAVRM5331 a brick:Damper ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5331.Zone_Air_Damper_Command ;\n    brick:isPartOf ns2:VAVRM5331 .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1100A_1_LAB_room,\n        ns2:RM1100A_2_LAB_room,\n        ns2:RM1110_1_LAB_room,\n        ns2:RM1110_2_LAB_room,\n        ns2:RM1110_3_LAB_room,\n        ns2:RM1112_LAB_room,\n        ns2:RM1114A_LAB_room,\n        ns2:RM1114B_LAB_room,\n        ns2:RM1116_LAB_room,\n        ns2:RM1130B_1_LAB_room,\n        ns2:RM1130B_2_LAB_room,\n        ns2:RM1130C_LAB_room,\n        ns2:RM1130D_LAB_room,\n        ns2:RM1130_1_LAB_room,\n        ns2:RM1130_2_LAB_room,\n        ns2:RM1130_3_LAB_room,\n        ns2:RM1150_LAB_room,\n        ns2:RM1160A_LAB_room,\n        ns2:RM1160_LAB_room,\n        ns2:RM1200C_room,\n        ns2:RM1200E_room,\n        ns2:RM1200F_room,\n        ns2:RM1200G_LAB_room,\n        ns2:RM1200H_1_LAB_room,\n        ns2:RM1200H_2_LAB_room,\n        ns2:RM1200K_LAB_room,\n        ns2:RM1200L_LAB_room,\n        ns2:RM1204_room,\n        ns2:RM1206_room,\n        ns2:RM1207A_LAB_room,\n        ns2:RM1207_LAB_room,\n        ns2:RM1208_room,\n        ns2:RM1210_room,\n        ns2:RM1212_room,\n        ns2:RM1226_room,\n        ns2:RM1230_room,\n        ns2:RM1232_room,\n        ns2:RM1242_LAB_room,\n        ns2:RM1244_LAB_room,\n        ns2:RM1245_LAB_room,\n        ns2:RM1247_LAB_room,\n        ns2:RM1251_2_LAB_room,\n        ns2:RM1251_LAB_room,\n        ns2:RM1253_LAB_room,\n        ns2:RM1256_LAB_room,\n        ns2:RM1262_LAB_room,\n        ns2:RM1264_LAB_room,\n        ns2:RM1265_LAB_room,\n        ns2:RM1266_LAB_room,\n        ns2:RM1300A_LAB_room,\n        ns2:RM1300B_LAB_room,\n        ns2:RM1300C_1_LAB_room,\n        ns2:RM1300C_2_LAB_room,\n        ns2:RM1300D_1_LAB_room,\n        ns2:RM1300D_2_LAB_room,\n        ns2:RM1300F_LAB_room,\n        ns2:RM1300G_LAB_room,\n        ns2:RM1300H_1_LAB_room,\n        ns2:RM1300H_2_LAB_room,\n        ns2:RM1300H_LAB_room,\n        ns2:RM1300M_LAB_room,\n        ns2:RM1305B_LAB_room,\n        ns2:RM1305Z_LAB_room,\n        ns2:RM1305_LAB_room,\n        ns2:RM1311_LAB_room,\n        ns2:RM1317A_LAB_room,\n        ns2:RM1317_1A_LAB_room,\n        ns2:RM1317_1B_LAB_room,\n        ns2:RM1317_2A_LAB_room,\n        ns2:RM1317_2B_LAB_room,\n        ns2:RM1321_LAB_room,\n        ns2:RM1322_LAB_room,\n        ns2:RM1324_LAB_room,\n        ns2:RM1325_LAB_room,\n        ns2:RM1326A_LAB_room,\n        ns2:RM1326B_LAB_room,\n        ns2:RM1326C_LAB_room,\n        ns2:RM1326D_LAB_room,\n        ns2:RM1326_1_LAB_room,\n        ns2:RM1326_2_LAB_room,\n        ns2:RM1327_LAB_room,\n        ns2:RM1331_LAB_room,\n        ns2:RM1337A_room,\n        ns2:RM1337C_room,\n        ns2:RM1337_room,\n        ns2:RM1338_room,\n        ns2:RM1343_room,\n        ns2:RM1345_room,\n        ns2:RM1346_LAB_room,\n        ns2:RM1350A_LAB_room,\n        ns2:RM1350B_LAB_room,\n        ns2:RM1350C_LAB_room,\n        ns2:RM1350D_LAB_room,\n        ns2:RM1350E_LAB_room,\n        ns2:RM1350G_LAB_room,\n        ns2:RM1350H_LAB_room,\n        ns2:RM1350R_LAB_room,\n        ns2:RM1350W_LAB_room,\n        ns2:RM1350X_1_LAB_room,\n        ns2:RM1350X_2_LAB_room,\n        ns2:RM1350X_3_LAB_room,\n        ns2:RM1350X_4_LAB_room,\n        ns2:RM1350Y_LAB_room,\n        ns2:RM1350_1_LAB_room,\n        ns2:RM1350_2_LAB_room,\n        ns2:RM1354A_LAB_room,\n        ns2:RM1361_LAB_room,\n        ns2:RM1364_LAB_room,\n        ns2:RM1368_LAB_room,\n        ns2:RM1370_LAB_room,\n        ns2:RM1372_LAB_room,\n        ns2:RM1379_LAB_room,\n        ns2:RM1381_LAB_room,\n        ns2:RM1389_LAB_room,\n        ns2:RM1550_LAB_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM2100A_1_LAB_room,\n        ns2:RM2100A_2_LAB_room,\n        ns2:RM2110_1_LAB_room,\n        ns2:RM2110_2_LAB_room,\n        ns2:RM2110_3_LAB_room,\n        ns2:RM2112_LAB_room,\n        ns2:RM2114_1_LAB_room,\n        ns2:RM2114_2_LAB_room,\n        ns2:RM2116_LAB_room,\n        ns2:RM2130B_1_LAB_room,\n        ns2:RM2130B_2_LAB_room,\n        ns2:RM2130C_LAB_room,\n        ns2:RM2130_1_LAB_room,\n        ns2:RM2130_2_LAB_room,\n        ns2:RM2130_3_LAB_room,\n        ns2:RM2150_LAB_room,\n        ns2:RM2160A_LAB_room,\n        ns2:RM2200D_room,\n        ns2:RM2204_room,\n        ns2:RM2206C_room,\n        ns2:RM2208_room,\n        ns2:RM2300B_LAB_room,\n        ns2:RM2300G_LAB_room,\n        ns2:RM2300_LAB_room,\n        ns2:RM2307_room,\n        ns2:RM2313_room,\n        ns2:RM2315_room,\n        ns2:RM2319_room,\n        ns2:RM2323_room,\n        ns2:RM2327_room,\n        ns2:RM2328A_LAB_room,\n        ns2:RM2328B_LAB_room,\n        ns2:RM2328C_LAB_room,\n        ns2:RM2328D_LAB_room,\n        ns2:RM2328F_LAB_room,\n        ns2:RM2328Y_LAB_room,\n        ns2:RM2328_1_LAB_room,\n        ns2:RM2328_2_LAB_room,\n        ns2:RM2330A_room,\n        ns2:RM2330B_room,\n        ns2:RM2330C_room,\n        ns2:RM2335_room,\n        ns2:RM2336_room,\n        ns2:RM2400A_LAB_room,\n        ns2:RM2400B_LAB_room,\n        ns2:RM2403A_LAB_room,\n        ns2:RM2403_LAB_room,\n        ns2:RM2405_LAB_room,\n        ns2:RM2406_LAB_room,\n        ns2:RM2407_LAB_room,\n        ns2:RM2412_LAB_room,\n        ns2:RM2414_LAB_room,\n        ns2:RM2417_LAB_room,\n        ns2:RM2419_LAB_room .\n\nns2:floor3 a brick:Floor ;\n    brick:hasPart ns2:RM3200D_room,\n        ns2:RM3204_room,\n        ns2:RM3207_room,\n        ns2:RM3226_room,\n        ns2:RM3300B_1_LAB_room,\n        ns2:RM3300B_2_LAB_room,\n        ns2:RM3300B_LAB_room,\n        ns2:RM3300H_LAB_room,\n        ns2:RM3306_LAB_room,\n        ns2:RM3307_room,\n        ns2:RM3311_room,\n        ns2:RM3315_room,\n        ns2:RM3316_LAB_room,\n        ns2:RM3318D_LAB_room,\n        ns2:RM3318E_LAB_room,\n        ns2:RM3318F_LAB_room,\n        ns2:RM3318G_LAB_room,\n        ns2:RM3318L_LAB_room,\n        ns2:RM3318_1_LAB_room,\n        ns2:RM3318_2_LAB_room,\n        ns2:RM3318_3_LAB_room,\n        ns2:RM3319_LAB_room,\n        ns2:RM3320_LAB_room,\n        ns2:RM3325_room,\n        ns2:RM3329_room,\n        ns2:RM3331_room,\n        ns2:RM3335_LAB_room,\n        ns2:RM3336A_LAB_room,\n        ns2:RM3336B_LAB_room,\n        ns2:RM3336C_LAB_room,\n        ns2:RM3336D_LAB_room,\n        ns2:RM3336Y_LAB_room,\n        ns2:RM3336_1_LAB_room,\n        ns2:RM3336_2_LAB_room .\n\nns2:floor4 a brick:Floor ;\n    brick:hasPart ns2:RM4200C_room,\n        ns2:RM4204_room,\n        ns2:RM4206_room,\n        ns2:RM4207_room,\n        ns2:RM4213_room,\n        ns2:RM4214_room,\n        ns2:RM4215_room,\n        ns2:RM4217_room,\n        ns2:RM4223_room,\n        ns2:RM4227_room,\n        ns2:RM4300B_1_LAB_room,\n        ns2:RM4300B_2_LAB_room,\n        ns2:RM4300C_LAB_room,\n        ns2:RM4300G_LAB_room,\n        ns2:RM4303_LAB_room,\n        ns2:RM4306_LAB_room,\n        ns2:RM4307_room,\n        ns2:RM4310_LAB_room,\n        ns2:RM4311_room,\n        ns2:RM4315_room,\n        ns2:RM4318C_LAB_room,\n        ns2:RM4318D_LAB_room,\n        ns2:RM4318E_LAB_room,\n        ns2:RM4318F_LAB_room,\n        ns2:RM4318L_LAB_room,\n        ns2:RM4318_1_LAB_room,\n        ns2:RM4318_2_LAB_room,\n        ns2:RM4318_3_LAB_room,\n        ns2:RM4318_4_LAB_room,\n        ns2:RM4319_LAB_room,\n        ns2:RM4320_LAB_room,\n        ns2:RM4325_room,\n        ns2:RM4329_room,\n        ns2:RM4331_room,\n        ns2:RM4335_LAB_room,\n        ns2:RM4400_LAB_room,\n        ns2:RM4418B_LAB_room,\n        ns2:RM4418D_LAB_room,\n        ns2:RM4418E_LAB_room,\n        ns2:RM4418F_LAB_room .\n\nns2:floor5 a brick:Floor ;\n    brick:hasPart ns2:RM5200C_room,\n        ns2:RM5204_room,\n        ns2:RM5206_room,\n        ns2:RM5207_room,\n        ns2:RM5214_room,\n        ns2:RM5215_room,\n        ns2:RM5217_room,\n        ns2:RM5218_room,\n        ns2:RM5223_room,\n        ns2:RM5227_room,\n        ns2:RM5300B_LAB_room,\n        ns2:RM5300C_LAB_room,\n        ns2:RM5300G_LAB_room,\n        ns2:RM5306_LAB_room,\n        ns2:RM5307_room,\n        ns2:RM5311_room,\n        ns2:RM5315_room,\n        ns2:RM5316_LAB_room,\n        ns2:RM5318A_LAB_room,\n        ns2:RM5318B_LAB_room,\n        ns2:RM5318C_LAB_room,\n        ns2:RM5318D_LAB_room,\n        ns2:RM5318E_LAB_room,\n        ns2:RM5318G_LAB_room,\n        ns2:RM5318_1_LAB_room,\n        ns2:RM5318_2_LAB_room,\n        ns2:RM5318_3_LAB_room,\n        ns2:RM5319_LAB_room,\n        ns2:RM5320_LAB_room,\n        ns2:RM5325_room,\n        ns2:RM5329_room,\n        ns2:RM5331_room,\n        ns2:RM5335_LAB_room,\n        ns2:RM5336A_LAB_room,\n        ns2:RM5336B_LAB_room,\n        ns2:RM5336C_LAB_room,\n        ns2:RM5336D_1_LAB_room,\n        ns2:RM5336Y_LAB_room,\n        ns2:RM5336_1_LAB_room,\n        ns2:RM5336_2_LAB_room .\n\n<urn:bldg37> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg37\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM1100A_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100A_1_LAB_room .\n\nns2:RM1100A_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1100A_2_LAB_room .\n\nns2:RM1110_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1110_1_LAB_room .\n\nns2:RM1110_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1110_2_LAB_room .\n\nns2:RM1110_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1110_3_LAB_room .\n\nns2:RM1112_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1112_LAB_room .\n\nns2:RM1114A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1114A_LAB_room .\n\nns2:RM1114B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1114B_LAB_room .\n\nns2:RM1116_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1116_LAB_room .\n\nns2:RM1130B_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130B_1_LAB_room .\n\nns2:RM1130B_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130B_2_LAB_room .\n\nns2:RM1130C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130C_LAB_room .\n\nns2:RM1130D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130D_LAB_room .\n\nns2:RM1130_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130_1_LAB_room .\n\nns2:RM1130_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130_2_LAB_room .\n\nns2:RM1130_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1130_3_LAB_room .\n\nns2:RM1150_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1150_LAB_room .\n\nns2:RM1160A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1160A_LAB_room .\n\nns2:RM1160_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1160_LAB_room .\n\nns2:RM1200C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200C_room .\n\nns2:RM1200E a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200E_room .\n\nns2:RM1200F a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200F_room .\n\nns2:RM1200G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200G_LAB_room .\n\nns2:RM1200H_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200H_1_LAB_room .\n\nns2:RM1200H_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200H_2_LAB_room .\n\nns2:RM1200K_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200K_LAB_room .\n\nns2:RM1200L_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1200L_LAB_room .\n\nns2:RM1204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1204_room .\n\nns2:RM1206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1206_room .\n\nns2:RM1207A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1207A_LAB_room .\n\nns2:RM1207_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1207_LAB_room .\n\nns2:RM1208 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1208_room .\n\nns2:RM1210 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1210_room .\n\nns2:RM1212 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1212_room .\n\nns2:RM1226 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1226_room .\n\nns2:RM1230 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1230_room .\n\nns2:RM1232 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1232_room .\n\nns2:RM1242_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1242_LAB_room .\n\nns2:RM1244_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1244_LAB_room .\n\nns2:RM1245_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1245_LAB_room .\n\nns2:RM1247_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1247_LAB_room .\n\nns2:RM1251_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1251_2_LAB_room .\n\nns2:RM1251_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1251_LAB_room .\n\nns2:RM1253_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1253_LAB_room .\n\nns2:RM1256_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1256_LAB_room .\n\nns2:RM1262_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1262_LAB_room .\n\nns2:RM1264_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1264_LAB_room .\n\nns2:RM1265_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1265_LAB_room .\n\nns2:RM1266_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1266_LAB_room .\n\nns2:RM1300A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300A_LAB_room .\n\nns2:RM1300B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300B_LAB_room .\n\nns2:RM1300C_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300C_1_LAB_room .\n\nns2:RM1300C_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300C_2_LAB_room .\n\nns2:RM1300D_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300D_1_LAB_room .\n\nns2:RM1300D_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300D_2_LAB_room .\n\nns2:RM1300F_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300F_LAB_room .\n\nns2:RM1300G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300G_LAB_room .\n\nns2:RM1300H_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300H_1_LAB_room .\n\nns2:RM1300H_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300H_2_LAB_room .\n\nns2:RM1300H_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300H_LAB_room .\n\nns2:RM1300M_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1300M_LAB_room .\n\nns2:RM1305B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1305B_LAB_room .\n\nns2:RM1305Z_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1305Z_LAB_room .\n\nns2:RM1305_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1305_LAB_room .\n\nns2:RM1311_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1311_LAB_room .\n\nns2:RM1317A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1317A_LAB_room .\n\nns2:RM1317_1A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1317_1A_LAB_room .\n\nns2:RM1317_1B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1317_1B_LAB_room .\n\nns2:RM1317_2A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1317_2A_LAB_room .\n\nns2:RM1317_2B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1317_2B_LAB_room .\n\nns2:RM1321_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1321_LAB_room .\n\nns2:RM1322_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1322_LAB_room .\n\nns2:RM1324_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1324_LAB_room .\n\nns2:RM1325_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1325_LAB_room .\n\nns2:RM1326A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1326A_LAB_room .\n\nns2:RM1326B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1326B_LAB_room .\n\nns2:RM1326C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1326C_LAB_room .\n\nns2:RM1326D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1326D_LAB_room .\n\nns2:RM1326_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1326_1_LAB_room .\n\nns2:RM1326_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1326_2_LAB_room .\n\nns2:RM1327_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1327_LAB_room .\n\nns2:RM1331_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1331_LAB_room .\n\nns2:RM1337 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1337_room .\n\nns2:RM1337A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1337A_room .\n\nns2:RM1337C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1337C_room .\n\nns2:RM1338 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1338_room .\n\nns2:RM1343 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1343_room .\n\nns2:RM1345 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1345_room .\n\nns2:RM1346_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1346_LAB_room .\n\nns2:RM1350A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350A_LAB_room .\n\nns2:RM1350B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350B_LAB_room .\n\nns2:RM1350C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350C_LAB_room .\n\nns2:RM1350D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350D_LAB_room .\n\nns2:RM1350E_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350E_LAB_room .\n\nns2:RM1350G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350G_LAB_room .\n\nns2:RM1350H_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350H_LAB_room .\n\nns2:RM1350R_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350R_LAB_room .\n\nns2:RM1350W_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350W_LAB_room .\n\nns2:RM1350X_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350X_1_LAB_room .\n\nns2:RM1350X_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350X_2_LAB_room .\n\nns2:RM1350X_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350X_3_LAB_room .\n\nns2:RM1350X_4_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350X_4_LAB_room .\n\nns2:RM1350Y_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350Y_LAB_room .\n\nns2:RM1350_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350_1_LAB_room .\n\nns2:RM1350_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1350_2_LAB_room .\n\nns2:RM1354A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1354A_LAB_room .\n\nns2:RM1361_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1361_LAB_room .\n\nns2:RM1364_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1364_LAB_room .\n\nns2:RM1368_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1368_LAB_room .\n\nns2:RM1370_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1370_LAB_room .\n\nns2:RM1372_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1372_LAB_room .\n\nns2:RM1379_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1379_LAB_room .\n\nns2:RM1381_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1381_LAB_room .\n\nns2:RM1389_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1389_LAB_room .\n\nns2:RM1550_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1550_LAB_room .\n\nns2:RM2100A_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2100A_1_LAB_room .\n\nns2:RM2100A_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2100A_2_LAB_room .\n\nns2:RM2110_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2110_1_LAB_room .\n\nns2:RM2110_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2110_2_LAB_room .\n\nns2:RM2110_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2110_3_LAB_room .\n\nns2:RM2112_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2112_LAB_room .\n\nns2:RM2114_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2114_1_LAB_room .\n\nns2:RM2114_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2114_2_LAB_room .\n\nns2:RM2116_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2116_LAB_room .\n\nns2:RM2130B_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2130B_1_LAB_room .\n\nns2:RM2130B_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2130B_2_LAB_room .\n\nns2:RM2130C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2130C_LAB_room .\n\nns2:RM2130_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2130_1_LAB_room .\n\nns2:RM2130_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2130_2_LAB_room .\n\nns2:RM2130_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2130_3_LAB_room .\n\nns2:RM2150_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2150_LAB_room .\n\nns2:RM2160A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2160A_LAB_room .\n\nns2:RM2200D a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2200D_room .\n\nns2:RM2204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2204_room .\n\nns2:RM2206C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2206C_room .\n\nns2:RM2208 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2208_room .\n\nns2:RM2300B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2300B_LAB_room .\n\nns2:RM2300G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2300G_LAB_room .\n\nns2:RM2300_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2300_LAB_room .\n\nns2:RM2307 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2307_room .\n\nns2:RM2313 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2313_room .\n\nns2:RM2315 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2315_room .\n\nns2:RM2319 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2319_room .\n\nns2:RM2323 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2323_room .\n\nns2:RM2327 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2327_room .\n\nns2:RM2328A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328A_LAB_room .\n\nns2:RM2328B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328B_LAB_room .\n\nns2:RM2328C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328C_LAB_room .\n\nns2:RM2328D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328D_LAB_room .\n\nns2:RM2328F_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328F_LAB_room .\n\nns2:RM2328Y_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328Y_LAB_room .\n\nns2:RM2328_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328_1_LAB_room .\n\nns2:RM2328_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2328_2_LAB_room .\n\nns2:RM2330A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2330A_room .\n\nns2:RM2330B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2330B_room .\n\nns2:RM2330C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2330C_room .\n\nns2:RM2335 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2335_room .\n\nns2:RM2336 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2336_room .\n\nns2:RM2400A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2400A_LAB_room .\n\nns2:RM2400B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2400B_LAB_room .\n\nns2:RM2403A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2403A_LAB_room .\n\nns2:RM2403_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2403_LAB_room .\n\nns2:RM2405_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2405_LAB_room .\n\nns2:RM2406_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2406_LAB_room .\n\nns2:RM2407_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2407_LAB_room .\n\nns2:RM2412_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2412_LAB_room .\n\nns2:RM2414_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2414_LAB_room .\n\nns2:RM2417_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2417_LAB_room .\n\nns2:RM2419_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2419_LAB_room .\n\nns2:RM3200D a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3200D_room .\n\nns2:RM3204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3204_room .\n\nns2:RM3207 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3207_room .\n\nns2:RM3226 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3226_room .\n\nns2:RM3300B_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3300B_1_LAB_room .\n\nns2:RM3300B_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3300B_2_LAB_room .\n\nns2:RM3300B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3300B_LAB_room .\n\nns2:RM3300H_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3300H_LAB_room .\n\nns2:RM3306_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3306_LAB_room .\n\nns2:RM3307 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3307_room .\n\nns2:RM3311 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3311_room .\n\nns2:RM3315 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3315_room .\n\nns2:RM3316_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3316_LAB_room .\n\nns2:RM3318D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318D_LAB_room .\n\nns2:RM3318E_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318E_LAB_room .\n\nns2:RM3318F_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318F_LAB_room .\n\nns2:RM3318G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318G_LAB_room .\n\nns2:RM3318L_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318L_LAB_room .\n\nns2:RM3318_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318_1_LAB_room .\n\nns2:RM3318_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318_2_LAB_room .\n\nns2:RM3318_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3318_3_LAB_room .\n\nns2:RM3319_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3319_LAB_room .\n\nns2:RM3320_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3320_LAB_room .\n\nns2:RM3325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3325_room .\n\nns2:RM3329 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3329_room .\n\nns2:RM3331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3331_room .\n\nns2:RM3335_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3335_LAB_room .\n\nns2:RM3336A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336A_LAB_room .\n\nns2:RM3336B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336B_LAB_room .\n\nns2:RM3336C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336C_LAB_room .\n\nns2:RM3336D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336D_LAB_room .\n\nns2:RM3336Y_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336Y_LAB_room .\n\nns2:RM3336_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336_1_LAB_room .\n\nns2:RM3336_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3336_2_LAB_room .\n\nns2:RM4200C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4200C_room .\n\nns2:RM4204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4204_room .\n\nns2:RM4206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4206_room .\n\nns2:RM4207 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4207_room .\n\nns2:RM4213 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4213_room .\n\nns2:RM4214 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4214_room .\n\nns2:RM4215 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4215_room .\n\nns2:RM4217 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4217_room .\n\nns2:RM4223 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4223_room .\n\nns2:RM4227 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4227_room .\n\nns2:RM4300B_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4300B_1_LAB_room .\n\nns2:RM4300B_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4300B_2_LAB_room .\n\nns2:RM4300C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4300C_LAB_room .\n\nns2:RM4300G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4300G_LAB_room .\n\nns2:RM4303_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4303_LAB_room .\n\nns2:RM4306_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4306_LAB_room .\n\nns2:RM4307 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4307_room .\n\nns2:RM4310_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4310_LAB_room .\n\nns2:RM4311 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4311_room .\n\nns2:RM4315 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4315_room .\n\nns2:RM4318C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318C_LAB_room .\n\nns2:RM4318D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318D_LAB_room .\n\nns2:RM4318E_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318E_LAB_room .\n\nns2:RM4318F_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318F_LAB_room .\n\nns2:RM4318L_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318L_LAB_room .\n\nns2:RM4318_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318_1_LAB_room .\n\nns2:RM4318_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318_2_LAB_room .\n\nns2:RM4318_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318_3_LAB_room .\n\nns2:RM4318_4_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4318_4_LAB_room .\n\nns2:RM4319_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4319_LAB_room .\n\nns2:RM4320_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4320_LAB_room .\n\nns2:RM4325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4325_room .\n\nns2:RM4329 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4329_room .\n\nns2:RM4331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4331_room .\n\nns2:RM4335_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4335_LAB_room .\n\nns2:RM4400_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4400_LAB_room .\n\nns2:RM4418B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4418B_LAB_room .\n\nns2:RM4418D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4418D_LAB_room .\n\nns2:RM4418E_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4418E_LAB_room .\n\nns2:RM4418F_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4418F_LAB_room .\n\nns2:RM5200C a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5200C_room .\n\nns2:RM5204 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5204_room .\n\nns2:RM5206 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5206_room .\n\nns2:RM5207 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5207_room .\n\nns2:RM5214 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5214_room .\n\nns2:RM5215 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5215_room .\n\nns2:RM5217 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5217_room .\n\nns2:RM5218 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5218_room .\n\nns2:RM5223 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5223_room .\n\nns2:RM5227 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5227_room .\n\nns2:RM5300B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5300B_LAB_room .\n\nns2:RM5300C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5300C_LAB_room .\n\nns2:RM5300G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5300G_LAB_room .\n\nns2:RM5306_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5306_LAB_room .\n\nns2:RM5307 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5307_room .\n\nns2:RM5311 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5311_room .\n\nns2:RM5315 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5315_room .\n\nns2:RM5316_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5316_LAB_room .\n\nns2:RM5318A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318A_LAB_room .\n\nns2:RM5318B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318B_LAB_room .\n\nns2:RM5318C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318C_LAB_room .\n\nns2:RM5318D_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318D_LAB_room .\n\nns2:RM5318E_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318E_LAB_room .\n\nns2:RM5318G_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318G_LAB_room .\n\nns2:RM5318_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318_1_LAB_room .\n\nns2:RM5318_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318_2_LAB_room .\n\nns2:RM5318_3_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5318_3_LAB_room .\n\nns2:RM5319_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5319_LAB_room .\n\nns2:RM5320_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5320_LAB_room .\n\nns2:RM5325 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5325_room .\n\nns2:RM5329 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5329_room .\n\nns2:RM5331 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5331_room .\n\nns2:RM5335_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5335_LAB_room .\n\nns2:RM5336A_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336A_LAB_room .\n\nns2:RM5336B_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336B_LAB_room .\n\nns2:RM5336C_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336C_LAB_room .\n\nns2:RM5336D_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336D_1_LAB_room .\n\nns2:RM5336Y_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336Y_LAB_room .\n\nns2:RM5336_1_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336_1_LAB_room .\n\nns2:RM5336_2_LAB a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5336_2_LAB_room .\n\nns2:VAVRM1100A_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1100A_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1100A_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1100A_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1110_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1110_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1110_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1110_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1110_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM1110_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1112_LAB a brick:VAV ;\n    brick:feeds ns2:RM1112_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1114A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1114A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1114B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1114B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1116_LAB a brick:VAV ;\n    brick:feeds ns2:RM1116_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130B_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130B_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130B_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130B_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130C_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130D_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1130_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM1130_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1150_LAB a brick:VAV ;\n    brick:feeds ns2:RM1150_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1160A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1160A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1160_LAB a brick:VAV ;\n    brick:feeds ns2:RM1160_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1200G_LAB a brick:VAV ;\n    brick:feeds ns2:RM1200G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1200H_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1200H_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1200H_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1200H_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1200K_LAB a brick:VAV ;\n    brick:feeds ns2:RM1200K_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1200L_LAB a brick:VAV ;\n    brick:feeds ns2:RM1200L_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1207A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1207A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1207_LAB a brick:VAV ;\n    brick:feeds ns2:RM1207_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1242_LAB a brick:VAV ;\n    brick:feeds ns2:RM1242_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1244_LAB a brick:VAV ;\n    brick:feeds ns2:RM1244_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1245_LAB a brick:VAV ;\n    brick:feeds ns2:RM1245_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1247_LAB a brick:VAV ;\n    brick:feeds ns2:RM1247_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1251_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1251_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1251_LAB a brick:VAV ;\n    brick:feeds ns2:RM1251_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1253_LAB a brick:VAV ;\n    brick:feeds ns2:RM1253_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1256_LAB a brick:VAV ;\n    brick:feeds ns2:RM1256_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1262_LAB a brick:VAV ;\n    brick:feeds ns2:RM1262_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1264_LAB a brick:VAV ;\n    brick:feeds ns2:RM1264_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1265_LAB a brick:VAV ;\n    brick:feeds ns2:RM1265_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1266_LAB a brick:VAV ;\n    brick:feeds ns2:RM1266_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300C_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300C_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300C_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300C_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300D_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300D_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300D_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300D_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300F_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300F_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300G_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300H_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300H_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300H_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300H_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300H_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300H_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1300M_LAB a brick:VAV ;\n    brick:feeds ns2:RM1300M_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1305B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1305B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1305Z_LAB a brick:VAV ;\n    brick:feeds ns2:RM1305Z_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1305_LAB a brick:VAV ;\n    brick:feeds ns2:RM1305_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1311_LAB a brick:VAV ;\n    brick:feeds ns2:RM1311_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1317A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1317A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1317_1A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1317_1A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1317_1B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1317_1B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1317_2A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1317_2A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1317_2B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1317_2B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_2B_LAB.Zone_Occupied_Mode .\n\nns2:VAVRM1321_LAB a brick:VAV ;\n    brick:feeds ns2:RM1321_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1322_LAB a brick:VAV ;\n    brick:feeds ns2:RM1322_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1324_LAB a brick:VAV ;\n    brick:feeds ns2:RM1324_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1325_LAB a brick:VAV ;\n    brick:feeds ns2:RM1325_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1326A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1326A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1326B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1326B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1326C_LAB a brick:VAV ;\n    brick:feeds ns2:RM1326C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1326D_LAB a brick:VAV ;\n    brick:feeds ns2:RM1326D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1326_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1326_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1326_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1326_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1327_LAB a brick:VAV ;\n    brick:feeds ns2:RM1327_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1331_LAB a brick:VAV ;\n    brick:feeds ns2:RM1331_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1346_LAB a brick:VAV ;\n    brick:feeds ns2:RM1346_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350B_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350C_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350D_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350E_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350E_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350G_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350H_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350H_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350R_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350R_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350W_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350W_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350X_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350X_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350X_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350X_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350X_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350X_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350X_4_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350X_4_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350Y_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350Y_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1350_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM1350_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1354A_LAB a brick:VAV ;\n    brick:feeds ns2:RM1354A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1361_LAB a brick:VAV ;\n    brick:feeds ns2:RM1361_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1364_LAB a brick:VAV ;\n    brick:feeds ns2:RM1364_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1368_LAB a brick:VAV ;\n    brick:feeds ns2:RM1368_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1370_LAB a brick:VAV ;\n    brick:feeds ns2:RM1370_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1372_LAB a brick:VAV ;\n    brick:feeds ns2:RM1372_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1379_LAB a brick:VAV ;\n    brick:feeds ns2:RM1379_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1381_LAB a brick:VAV ;\n    brick:feeds ns2:RM1381_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1389_LAB a brick:VAV ;\n    brick:feeds ns2:RM1389_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM1550_LAB a brick:VAV ;\n    brick:feeds ns2:RM1550_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2100A_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM2100A_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2100A_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM2100A_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2110_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM2110_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2110_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM2110_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2110_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM2110_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2112_LAB a brick:VAV ;\n    brick:feeds ns2:RM2112_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2114_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM2114_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2114_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM2114_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2116_LAB a brick:VAV ;\n    brick:feeds ns2:RM2116_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2130B_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM2130B_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2130B_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM2130B_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2130C_LAB a brick:VAV ;\n    brick:feeds ns2:RM2130C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2130_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM2130_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2130_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM2130_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2130_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM2130_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2150_LAB a brick:VAV ;\n    brick:feeds ns2:RM2150_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2160A_LAB a brick:VAV ;\n    brick:feeds ns2:RM2160A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2300B_LAB a brick:VAV ;\n    brick:feeds ns2:RM2300B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2300G_LAB a brick:VAV ;\n    brick:feeds ns2:RM2300G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2300_LAB a brick:VAV ;\n    brick:feeds ns2:RM2300_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328A_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328B_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328C_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328D_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328F_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328F_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328Y_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328Y_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2328_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM2328_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2400A_LAB a brick:VAV ;\n    brick:feeds ns2:RM2400A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2400B_LAB a brick:VAV ;\n    brick:feeds ns2:RM2400B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2403A_LAB a brick:VAV ;\n    brick:feeds ns2:RM2403A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2403_LAB a brick:VAV ;\n    brick:feeds ns2:RM2403_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2405_LAB a brick:VAV ;\n    brick:feeds ns2:RM2405_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2406_LAB a brick:VAV ;\n    brick:feeds ns2:RM2406_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2407_LAB a brick:VAV ;\n    brick:feeds ns2:RM2407_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2412_LAB a brick:VAV ;\n    brick:feeds ns2:RM2412_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2414_LAB a brick:VAV ;\n    brick:feeds ns2:RM2414_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2417_LAB a brick:VAV ;\n    brick:feeds ns2:RM2417_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM2419_LAB a brick:VAV ;\n    brick:feeds ns2:RM2419_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3300B_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM3300B_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3300B_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM3300B_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3300B_LAB a brick:VAV ;\n    brick:feeds ns2:RM3300B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3300H_LAB a brick:VAV ;\n    brick:feeds ns2:RM3300H_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3306_LAB a brick:VAV ;\n    brick:feeds ns2:RM3306_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3316_LAB a brick:VAV ;\n    brick:feeds ns2:RM3316_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318D_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318E_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318E_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318F_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318F_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318G_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318L_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318L_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3318_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM3318_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3319_LAB a brick:VAV ;\n    brick:feeds ns2:RM3319_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3320_LAB a brick:VAV ;\n    brick:feeds ns2:RM3320_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3335_LAB a brick:VAV ;\n    brick:feeds ns2:RM3335_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336A_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336B_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336C_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336D_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336Y_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336Y_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM3336_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM3336_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4300B_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM4300B_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4300B_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM4300B_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4300C_LAB a brick:VAV ;\n    brick:feeds ns2:RM4300C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4300G_LAB a brick:VAV ;\n    brick:feeds ns2:RM4300G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4303_LAB a brick:VAV ;\n    brick:feeds ns2:RM4303_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4306_LAB a brick:VAV ;\n    brick:feeds ns2:RM4306_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4310_LAB a brick:VAV ;\n    brick:feeds ns2:RM4310_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318C_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318D_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318E_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318E_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318F_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318F_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318L_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318L_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4318_4_LAB a brick:VAV ;\n    brick:feeds ns2:RM4318_4_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4319_LAB a brick:VAV ;\n    brick:feeds ns2:RM4319_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4320_LAB a brick:VAV ;\n    brick:feeds ns2:RM4320_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4335_LAB a brick:VAV ;\n    brick:feeds ns2:RM4335_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4400_LAB a brick:VAV ;\n    brick:feeds ns2:RM4400_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4418B_LAB a brick:VAV ;\n    brick:feeds ns2:RM4418B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4418D_LAB a brick:VAV ;\n    brick:feeds ns2:RM4418D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4418E_LAB a brick:VAV ;\n    brick:feeds ns2:RM4418E_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM4418F_LAB a brick:VAV ;\n    brick:feeds ns2:RM4418F_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5300B_LAB a brick:VAV ;\n    brick:feeds ns2:RM5300B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5300C_LAB a brick:VAV ;\n    brick:feeds ns2:RM5300C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5300G_LAB a brick:VAV ;\n    brick:feeds ns2:RM5300G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5306_LAB a brick:VAV ;\n    brick:feeds ns2:RM5306_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5316_LAB a brick:VAV ;\n    brick:feeds ns2:RM5316_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318A_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318B_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318C_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318D_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318D_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318E_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318E_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318G_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318G_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5318_3_LAB a brick:VAV ;\n    brick:feeds ns2:RM5318_3_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5319_LAB a brick:VAV ;\n    brick:feeds ns2:RM5319_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5320_LAB a brick:VAV ;\n    brick:feeds ns2:RM5320_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5335_LAB a brick:VAV ;\n    brick:feeds ns2:RM5335_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336A_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336A_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336B_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336B_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336C_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336C_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336D_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336D_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336Y_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336Y_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Mode,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336_1_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336_1_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:VAVRM5336_2_LAB a brick:VAV ;\n    brick:feeds ns2:RM5336_2_LAB ;\n    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Cooling_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Heating_Demand,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Cooling_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Supply_Air_Temp,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Unccupied_Heating_Setpoint,\n        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Unoccupied_Cooling_Setpoint .\n\nns2:bldg37.AHU.AHU01.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU01.CCV\" .\n\nns2:bldg37.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU01.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU01.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU01.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU01.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU01.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU01.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU01.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU02.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU02.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU02.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU02.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU02.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU02.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU02.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU02.Zone Air Temp\" .\n\nns2:bldg37.AHU.AHU03.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU03.CCV\" .\n\nns2:bldg37.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU03.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU03.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU03.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU03.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU03.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU03.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU03.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU04.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU04.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU04.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU04.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU04.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU04.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU04.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU05.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU05.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU05.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU05.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU05.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU05.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU05.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU06.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU06.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU06.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU06.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU06.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU06.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU06.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU06.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU06.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU07.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU07.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU07.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU07.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU07.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU07.Mixed Air Temp\" .\n\nns2:bldg37.AHU.AHU07.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU07.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU07.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU07.Return Air Temp\" .\n\nns2:bldg37.AHU.AHU07.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU07.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU07.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU07.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU07.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU07.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU08.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU08.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU08.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU08.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU08.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU08.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU08.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU08.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU08.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU08.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU08.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU08.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU09.CCV a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU09.CCV\" .\n\nns2:bldg37.AHU.AHU09.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU09.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU09.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU09.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU09.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU09.Mixed Air Temp\" .\n\nns2:bldg37.AHU.AHU09.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU09.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU09.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU09.Return Air Temp\" .\n\nns2:bldg37.AHU.AHU09.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU09.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU09.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU09.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU09.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU09.Supply Air Temp Setpoint\" .\n\nns2:bldg37.AHU.AHU10.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg37.AHU.AHU10.Cooling Valve Output\" .\n\nns2:bldg37.AHU.AHU10.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg37.AHU.AHU10.Heating Valve Output\" .\n\nns2:bldg37.AHU.AHU10.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU10.Outside Air Temp\" .\n\nns2:bldg37.AHU.AHU10.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU10.Supply Air Pressure\" .\n\nns2:bldg37.AHU.AHU10.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.AHU.AHU10.Supply Air Temp\" .\n\nns2:bldg37.AHU.AHU10.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.AHU.AHU10.Supply Air Temp Setpoint\" .\n\nns2:bldg37.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg37.CHW.Building Chilled Water Flow\" .\n\nns2:bldg37.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg37.CHW.Building Chilled Water Return Temp\" .\n\nns2:bldg37.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg37.CHW.Building Chilled Water Supply Temp\" .\n\nns2:bldg37.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg37.CHW.Building Chilled Water Supply Temp Setpoint\" .\n\nns2:bldg37.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg37.CHW.Enable\" .\n\nns2:bldg37.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg37.CHW.Loop Chilled Water Flow\" .\n\nns2:bldg37.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg37.CHW.Loop Chilled Water Return Temp\" .\n\nns2:bldg37.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg37.CHW.Loop Chilled Water Supply Temp\" .\n\nns2:bldg37.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;\n    rdfs:label \"bldg37.CHW.OA ENABLE\" .\n\nns2:bldg37.CHW.OA_GT_CHWSP_ENABLE a brick:Chilled_Water_System_Enable_Command ;\n    rdfs:label \"bldg37.CHW.OA GT CHWSP ENABLE\" .\n\nns2:bldg37.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.CHW.Outside Air Temp\" .\n\nns2:bldg37.CHW.PUMPENABLE a brick:Pump_Command ;\n    rdfs:label \"bldg37.CHW.PUMPENABLE\" .\n\nns2:bldg37.CHW.Pump3_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg37.CHW.Pump3_SPEED\" .\n\nns2:bldg37.CHW.Pump3_SPEEDO a brick:Speed_Setpoint ;\n    rdfs:label \"bldg37.CHW.Pump3_SPEEDO\" .\n\nns3:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg37.CHW.Pump3_Start/Stop\" .\n\nns2:bldg37.CHW.Pump3__4_KW a brick:Power_Sensor ;\n    rdfs:label \"bldg37.CHW.Pump3__4 KW\" .\n\nns2:bldg37.CHW.Pump4_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg37.CHW.Pump4_SPEED\" .\n\nns2:bldg37.CHW.Pump4_SPEEDO a brick:Speed_Setpoint ;\n    rdfs:label \"bldg37.CHW.Pump4_SPEEDO\" .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg37.CHW.Pump4_Start/Stop\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Air Temp\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Air Temp Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Cooling Demand\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Heating Demand\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Occupied Cooling Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Occupied Heating Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Occupied Mode\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Flow\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Flow Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Temp\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Unccupied Heating Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200G_LAB.Zone Unoccupied Cooling Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Air Temp\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Air Temp Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Cooling Demand\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Heating Demand\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Cooling Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Heating Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Mode\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Flow\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Flow Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Temp\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Unccupied Heating Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Unoccupied Cooling Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Air Temp\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Air Temp Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Cooling Demand\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Heating Demand\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Cooling Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Heating Setpoint\" .\n\nns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;\n    rdfs:label \"bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Mode\" .\n\nns