        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix smc: <urn:smc#> .\n\n<urn:smc> a owl:Ontology ;\n    rdfs:label \"Mortar building smc\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nsmc:SupplyFan_AHU1 a brick:Supply_Fan ;\n    brick:isPartOf smc:AHU1 .\n\nsmc:SupplyFan_AHU2 a brick:Supply_Fan ;\n    brick:isPartOf smc:AHU2 .\n\nsmc:boiler a brick:Boiler ;\n    brick:feeds smc:AHU1,\n        smc:AHU2 ;\n    brick:hasPoint smc:boiler_flow,\n        smc:boiler_gas,\n        smc:boiler_returnTemp,\n        smc:boiler_suppliedTemp .\n\nsmc:1-1-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77aaf925-241b-47de-a665-f6fae3ec152e\" ] .\n\nsmc:1-1-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a65c7155-95d2-4558-b0ba-9fc39bb20dec\" ] .\n\nsmc:1-1-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e2b35501-b984-4973-b5f5-5c0a5c935c62\" ] .\n\nsmc:1-1-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09ac7730-9b6f-4ef7-b997-ba4ad2140dbf\" ] .\n\nsmc:1-1-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c58a5272-67b5-469b-abf2-47c1ae148a81\" ] .\n\nsmc:1-1-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d6cf7ff-017e-42ce-9ee3-78e2cc7c09ce\" ] .\n\nsmc:1-1-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d4f5cef7-5f8a-4bdd-9641-5cd75717ee71\" ] .\n\nsmc:1-1-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"971f063b-a8fb-4298-9d3a-fb4ab8d9f5d4\" ] .\n\nsmc:1-1-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b119868a-2a1f-4ee4-8ba8-1d243d1e0bb1\" ] .\n\nsmc:1-1-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cebbac1-be31-47fd-b6a0-6d30ecda50a1\" ] .\n\nsmc:1-1-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b732166-f113-43d1-bd27-4b02414619c7\" ] .\n\nsmc:1-1-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e9de75a-cf10-42e7-b308-54af4918ef26\" ] .\n\nsmc:1-1-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1610cf4-35d5-4806-abcd-76f3cc5ff2d9\" ] .\n\nsmc:1-1-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"92de5c6c-5601-4262-bf47-110514d670cc\" ] .\n\nsmc:1-1-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"745d12a8-a027-4877-ad04-4bf838accc1b\" ] .\n\nsmc:1-1-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d03d979-f4f4-4241-ad12-b160eafacdd3\" ] .\n\nsmc:1-1-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b634dd2-69b8-4cad-a69b-3c73d77de3ba\" ] .\n\nsmc:1-1-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90caa7e8-89c6-4ca5-a184-a4a1b172f9ce\" ] .\n\nsmc:1-1-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"027a40ac-508e-432e-8aa0-7029bd4b34e2\" ] .\n\nsmc:1-1-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a14b69d0-07b6-45a9-be45-57ff9397c76e\" ] .\n\nsmc:1-1-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3dd0c5e8-2426-4e3c-bcf4-92bc695367e9\" ] .\n\nsmc:1-1-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2bc139e4-1e8c-4c88-b07c-88a061a49d2d\" ] .\n\nsmc:1-1-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cd8118c-b11f-418c-8540-39e6dfde729d\" ] .\n\nsmc:1-1-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d50cfdc2-4a60-4168-ae39-8604ba3ad681\" ] .\n\nsmc:1-1-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6cfde07-696d-4843-9026-b732d49fe6e1\" ] .\n\nsmc:1-1-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d6c57a6-7548-43bc-93f3-8d808d7137ed\" ] .\n\nsmc:1-1-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7707705a-4989-454a-8a9f-ae43c9508b66\" ] .\n\nsmc:1-1-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5af6680e-a9a1-4be8-b394-1fabc7daca1c\" ] .\n\nsmc:1-1-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a84881a0-3f68-4743-92cf-9244486def0c\" ] .\n\nsmc:1-1-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6660cfa9-15a5-4981-a6af-9ad4d1c04540\" ] .\n\nsmc:1-1-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"996740ee-9992-4faa-bbc9-11f07cac59e1\" ] .\n\nsmc:1-1-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c11359f5-b7b9-42a4-8e8c-220497476fcf\" ] .\n\nsmc:1-2-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c020ef2-995c-4de0-a943-8f9d804f4a1b\" ] .\n\nsmc:1-2-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e9f49a9-49e4-4ee4-90f5-7026fc5d2207\" ] .\n\nsmc:1-2-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"11ae9a3a-a732-47d8-9884-fc8ad5262867\" ] .\n\nsmc:1-2-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab788103-6e4e-457c-917d-b48c1a5c3a6b\" ] .\n\nsmc:1-2-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc77aa9e-72e4-46cc-a3ef-0edb51c8e44d\" ] .\n\nsmc:1-2-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6cd89ea7-40e8-4e2a-ad40-6ed08b74ed0c\" ] .\n\nsmc:1-2-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14b42a11-059a-41ee-8431-d18f69f8bf6b\" ] .\n\nsmc:1-2-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b316a39-25bd-4348-afc2-5b656ae2d520\" ] .\n\nsmc:1-2-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c42f0631-97e0-4bc8-b5bc-a4948d596c82\" ] .\n\nsmc:1-2-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"934c8f03-a341-462b-9d70-c663e4badd44\" ] .\n\nsmc:1-2-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afc529c9-d0aa-4a1d-8d18-f3ce53258575\" ] .\n\nsmc:1-2-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9f2712f-f22c-4693-9e91-4f261a947251\" ] .\n\nsmc:1-2-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"872370cf-ee37-4c10-92ca-047c36cfad91\" ] .\n\nsmc:1-2-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7543b793-f3bb-479a-9ce7-ccf64d51148a\" ] .\n\nsmc:1-2-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad07a668-a50d-4ad9-a17a-f6c921dc774e\" ] .\n\nsmc:1-2-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18f87b89-776b-494e-9c39-d5b037da7364\" ] .\n\nsmc:1-2-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"484672f0-c0a3-4a63-aa0c-22a5252f18bd\" ] .\n\nsmc:1-2-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b31a939c-5e38-4efc-ad1e-187b7703cfec\" ] .\n\nsmc:1-2-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad964c26-e15e-404b-bb25-7ffaee2c1431\" ] .\n\nsmc:1-2-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5332c63-ede9-490f-8db0-d54225b85c6c\" ] .\n\nsmc:1-2-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd2917d4-2e77-43e2-8451-592f7d1f9ab5\" ] .\n\nsmc:1-2-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9ef5fbff-7d8b-46d8-9c83-09907265dd44\" ] .\n\nsmc:1-2-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"712d094f-381f-4c51-88ee-4544af9bff79\" ] .\n\nsmc:1-2-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64548bb6-4aa4-4dff-b682-3c90b5da4db4\" ] .\n\nsmc:1-2-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c7f6eba-7358-4728-ba97-0aad5aa34761\" ] .\n\nsmc:1-2-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b48ff55d-b2d7-4efe-8019-160f55f7b07a\" ] .\n\nsmc:1-2-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a4da092-6744-400b-b78d-801696374585\" ] .\n\nsmc:1-2-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85cf3c79-9716-4e8c-aec1-c5c5469fbc61\" ] .\n\nsmc:1-2-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"add797ff-5ee6-411e-b6d6-4b836c0fb38a\" ] .\n\nsmc:1-2-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4a326d1-1405-40a8-8859-c3a696dc5c9d\" ] .\n\nsmc:1-2-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0365d8ad-1156-4eec-b5c8-3ad6fd74cff0\" ] .\n\nsmc:1-2-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c493c40b-62a7-4337-ade6-bd272caf520c\" ] .\n\nsmc:1-3-10_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e821f2d4-4464-49c6-80ab-81cc1656ad7e\" ] .\n\nsmc:1-3-10_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be52a931-18bb-45be-b7c2-882d251fa83c\" ] .\n\nsmc:1-3-10_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"553af831-2b90-4669-828d-306e1a9af483\" ] .\n\nsmc:1-3-10_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49d161c0-430f-4dd8-badf-c2c06d056995\" ] .\n\nsmc:1-3-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b71fa73b-551b-4d79-aa65-3ed00969ed82\" ] .\n\nsmc:1-3-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec9b2390-0168-4fb1-9fed-44ec2e37a4c4\" ] .\n\nsmc:1-3-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f41672b9-e5a2-450f-9bec-0678802a0ee1\" ] .\n\nsmc:1-3-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"214b807d-92d8-4281-aec2-b1f840e38192\" ] .\n\nsmc:1-3-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"caf9cce9-8d13-40ac-a27d-3a1b175a4fe5\" ] .\n\nsmc:1-3-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5bf261b-65c4-4565-be67-33c45a3b6038\" ] .\n\nsmc:1-3-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96f0a616-3203-4dc7-aa74-3fbe9e9112ee\" ] .\n\nsmc:1-3-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df9e108d-f71a-4718-a6f2-613cad37a125\" ] .\n\nsmc:1-3-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85b636be-1194-4ddc-ae0b-b894d3be9b61\" ] .\n\nsmc:1-3-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9f05a836-77c6-4a5e-b050-d1a722bbf5d2\" ] .\n\nsmc:1-3-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"237f6b87-f94b-4513-82b7-d18c2021034b\" ] .\n\nsmc:1-3-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c9366fc8-14b1-41cd-b7ce-172423240599\" ] .\n\nsmc:1-3-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe42c836-f7b8-4894-ac50-242351416835\" ] .\n\nsmc:1-3-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bbff594-ab96-463a-b845-1166774a5cd5\" ] .\n\nsmc:1-3-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c7bd32a1-d5b4-4da6-ba2d-3791fef822ff\" ] .\n\nsmc:1-3-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de8ddc6d-e261-43e3-9bd0-2bb725b3c42f\" ] .\n\nsmc:1-3-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"afac90e2-04a7-4a74-bbbc-91f39e861882\" ] .\n\nsmc:1-3-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ceaec870-5170-4fef-85e9-678434dc0e90\" ] .\n\nsmc:1-3-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"714fe3a5-3d13-43fc-947e-ba7b9181e05d\" ] .\n\nsmc:1-3-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6e469e0-a371-4eac-a2e2-26d3e99f0500\" ] .\n\nsmc:1-3-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da0ffc16-29a6-4ea8-b464-237a6b46dbbd\" ] .\n\nsmc:1-3-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c27853f9-5b02-441a-8077-5b4df7c27021\" ] .\n\nsmc:1-3-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"752e311e-138a-4fab-aaa9-6b9b8d2d4e71\" ] .\n\nsmc:1-3-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56bec2f3-38ea-41d6-8f37-b654338fd31b\" ] .\n\nsmc:1-3-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8193ac3-923a-4f7e-8e75-b7c114d3fa0b\" ] .\n\nsmc:1-3-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ea08784-ff03-4530-a8a1-2e39926a4d5e\" ] .\n\nsmc:1-3-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df176ae2-d048-4fa7-8943-bdbc9ab0dab6\" ] .\n\nsmc:1-3-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"264cb356-359d-4d1f-9672-4447d88cc336\" ] .\n\nsmc:1-3-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bb24c90-25f0-4472-acef-f359389cf86e\" ] .\n\nsmc:1-3-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ea830ee-9e19-422c-96f5-cf7b14d3ea9d\" ] .\n\nsmc:1-3-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf40ee27-f124-4ab1-90d7-a385a6860dba\" ] .\n\nsmc:1-3-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"231bc3d1-a831-4414-a34f-f4c5189d0b5e\" ] .\n\nsmc:1-3-9_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3930e7d5-ddb8-4045-89ac-136d9df3fea7\" ] .\n\nsmc:1-3-9_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c214d7fa-9e13-4099-a588-c2e0e76e2dc6\" ] .\n\nsmc:1-3-9_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3c6abab-275b-4540-8983-b1cb8de5df70\" ] .\n\nsmc:1-3-9_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"81b6ef34-6ab9-4670-bd2a-4169fc843f5b\" ] .\n\nsmc:1-4-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e85dad9-b756-4b7a-9ac3-d8c4d373804c\" ] .\n\nsmc:1-4-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0c04a45-ad26-4af4-8030-13540360d06c\" ] .\n\nsmc:1-4-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38c00393-29b8-4450-a094-9c2b6b326dca\" ] .\n\nsmc:1-4-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bad0e3a0-49a8-43d7-944a-cc0abf0a6f6a\" ] .\n\nsmc:1-4-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0cfbbd8-88b0-441d-8b08-89019b27c5e2\" ] .\n\nsmc:1-4-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4ab5644e-638c-43ab-adf5-7d3b373b5b8b\" ] .\n\nsmc:1-4-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cd6ce0a-62ba-4973-b1be-58a8119f6b72\" ] .\n\nsmc:1-4-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25015a9c-28ba-4b9f-b37b-4754c6a54619\" ] .\n\nsmc:1-4-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"06faee22-8d85-47b9-8d3a-cf7dd7d5f162\" ] .\n\nsmc:1-4-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1165a254-e8c7-45a9-9b5b-40fff90c5996\" ] .\n\nsmc:1-4-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"61ec925a-dd81-48e5-a17a-a0f04da55047\" ] .\n\nsmc:1-4-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbdb6ba2-8712-4e90-9bc4-a69c680776ac\" ] .\n\nsmc:1-4-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c0c48017-5f50-42f1-93a9-3d7d4f84fb8e\" ] .\n\nsmc:1-4-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5ea5a01-5c7c-4698-8068-3573166b0365\" ] .\n\nsmc:1-4-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9584afee-a389-482f-abcf-5eae9d82e443\" ] .\n\nsmc:1-4-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"506d83e0-a79a-45bf-921c-7cc2d1043644\" ] .\n\nsmc:1-4-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7972e781-826e-4d0f-ad0c-7fa616a16e63\" ] .\n\nsmc:1-4-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b10f072-1633-4a55-82a3-447fc8e2b70d\" ] .\n\nsmc:1-4-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e4c957a8-a8d4-468c-8e5c-082bcba1bed0\" ] .\n\nsmc:1-4-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4f0e941-b149-4c80-9b6b-a3d6115625ac\" ] .\n\nsmc:1-4-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b911ccbf-16d1-4259-a4b5-8b883937647a\" ] .\n\nsmc:1-4-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea396fb3-db27-40ed-a11d-768d9853091c\" ] .\n\nsmc:1-4-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0ec584a-758b-424d-a25d-e143ea20bc52\" ] .\n\nsmc:1-4-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad0e2ccc-13de-49ec-9751-7ff787fcc8c0\" ] .\n\nsmc:1-4-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40909474-b3f4-4621-9b32-7b6ddd5a5163\" ] .\n\nsmc:1-4-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf0e4e03-93d5-4e95-94ce-361877f7aa17\" ] .\n\nsmc:1-4-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e0b02a03-91cc-4d18-824d-9fcb62cc889c\" ] .\n\nsmc:1-4-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b71f7d3-6200-4870-b807-7d24f49c6570\" ] .\n\nsmc:1-4-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"257e5af8-3437-4839-b930-cc80dc2e1f6b\" ] .\n\nsmc:1-4-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8fe8ae3-411b-4d57-a179-2d5a4e56b577\" ] .\n\nsmc:1-4-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2022bba-c814-431c-b7c8-a5d9544b6bfc\" ] .\n\nsmc:1-4-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"100b7c86-97c1-4fdb-9771-62ed8078aef5\" ] .\n\nsmc:1-4-9_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21eac8a7-05d9-4d49-a43e-6f1ed7a5d78f\" ] .\n\nsmc:1-4-9_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"506d99f4-405b-4b3f-9be5-70d165515ee2\" ] .\n\nsmc:1-4-9_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"140b47ce-1514-4d1f-9a7a-8c7a5ec7a561\" ] .\n\nsmc:1-4-9_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a1fe036-f35b-4adf-9dfe-0225855364e0\" ] .\n\nsmc:1-5-10_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"194fb79d-5536-4382-84c9-b8b14f95acd8\" ] .\n\nsmc:1-5-10_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b1befd6-0e11-4429-b818-4bfc01b5c70c\" ] .\n\nsmc:1-5-10_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dde16227-5564-4b1d-9494-6193e5a4b449\" ] .\n\nsmc:1-5-10_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae855939-8201-49ec-9789-ebc8dd718c7e\" ] .\n\nsmc:1-5-11_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82d3753b-80b1-455e-9be8-357fc391a779\" ] .\n\nsmc:1-5-11_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1447035-0330-48c4-b2ba-585b5f1bcdea\" ] .\n\nsmc:1-5-11_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74db7dea-af84-457d-a5c6-658409b6cde5\" ] .\n\nsmc:1-5-11_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae7bdd52-8f27-4ec4-a2b0-4443d19976da\" ] .\n\nsmc:1-5-12_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1d3083ed-3576-49dd-9ab5-ad422baa9bfa\" ] .\n\nsmc:1-5-12_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d823290-9ee8-409c-ba09-7ab7f324469f\" ] .\n\nsmc:1-5-12_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7c386b3-6f99-46ad-a1af-023d72fc4b4c\" ] .\n\nsmc:1-5-12_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52b7568e-deae-4857-a22a-fdc70c530920\" ] .\n\nsmc:1-5-13_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ceaffaa-7645-4e70-b8fb-35551e52d4ea\" ] .\n\nsmc:1-5-13_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ff3e31f-04ea-4d0f-928f-7a9568329b16\" ] .\n\nsmc:1-5-13_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"301730a6-e766-42be-9a44-3a6ef0626c7f\" ] .\n\nsmc:1-5-13_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebfad681-7ab2-49bb-ba46-3c400b973a25\" ] .\n\nsmc:1-5-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc2a9a9a-3aa6-4419-8516-4af5fd3ff210\" ] .\n\nsmc:1-5-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"783d050f-0606-4c42-b58b-f79d40b886b9\" ] .\n\nsmc:1-5-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6840eb1d-029b-4ace-afba-62856b92469f\" ] .\n\nsmc:1-5-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0c18023-ef35-4ad4-9c4a-bbeb8986be87\" ] .\n\nsmc:1-5-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f24dfaa-ee9f-40e5-8f41-22a8324b3b81\" ] .\n\nsmc:1-5-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38d8561f-eaf2-4ec7-8036-5e906facf39c\" ] .\n\nsmc:1-5-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf2d9608-f1ef-4737-b670-f65e3b0e530e\" ] .\n\nsmc:1-5-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3404f02-ab94-49e8-b878-5e2bb999801e\" ] .\n\nsmc:1-5-2_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"150cdbec-2935-44e2-b241-64b58757daf7\" ] .\n\nsmc:1-5-2_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a54c78e-78f8-4fc4-91a4-5d5e173e6ee4\" ] .\n\nsmc:1-5-2_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76327a1c-cc27-4998-a8e0-36785f532927\" ] .\n\nsmc:1-5-2_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f3a875c-2318-48f4-b5cd-ae1b510d5b91\" ] .\n\nsmc:1-5-3_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a61af6e-80b0-4ac6-9b24-872f0ad9b49c\" ] .\n\nsmc:1-5-3_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6c13945-47eb-498e-87e0-772adc3be999\" ] .\n\nsmc:1-5-3_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7290efcc-4f11-469c-b3b6-316e2779d449\" ] .\n\nsmc:1-5-3_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3613620-c908-4fe5-a337-836ef95fb4c5\" ] .\n\nsmc:1-5-4_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad4d17ea-da28-4ed6-aafa-15b690c0fe0b\" ] .\n\nsmc:1-5-4_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9d9d4e9-7883-4f11-9984-c4c397785350\" ] .\n\nsmc:1-5-4_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32fe71af-fdb9-4b1e-88d6-eb989263d906\" ] .\n\nsmc:1-5-4_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7d9bbbe6-391b-4c5a-8d78-ac5b7ee2a324\" ] .\n\nsmc:1-5-5_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"139de008-d815-41ae-92b4-cb03626e0668\" ] .\n\nsmc:1-5-5_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b46a405e-9d8a-4877-9693-a22940878502\" ] .\n\nsmc:1-5-5_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b4e102b-2eae-48be-93f7-03667b9db2a9\" ] .\n\nsmc:1-5-5_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bba550c-4c1d-41e2-84ab-cc692b053f7c\" ] .\n\nsmc:1-5-6_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfa790d4-23f9-4314-b7a3-c9bb5b7a7904\" ] .\n\nsmc:1-5-6_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"518f33d2-d4a4-457b-8a63-79f05acd4a9a\" ] .\n\nsmc:1-5-6_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18cd7631-ed7a-4b70-8948-6a4df87b1af3\" ] .\n\nsmc:1-5-6_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79c4c9c1-6c45-4231-8864-41c85c689d55\" ] .\n\nsmc:1-5-7_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27d1d30d-da3f-408b-a937-b994a00b6301\" ] .\n\nsmc:1-5-7_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3684ca72-39e9-4564-a95f-5c021bc6ff4c\" ] .\n\nsmc:1-5-7_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc5c534a-ffed-4200-b4c7-0a70ebc62fb2\" ] .\n\nsmc:1-5-7_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5afc918c-385c-45fc-b196-496d5415a4e4\" ] .\n\nsmc:1-5-8_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16c08160-b28f-4e81-9486-2add7281d032\" ] .\n\nsmc:1-5-8_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a30ae5e-ee99-4ca5-9798-acd22f69da26\" ] .\n\nsmc:1-5-8_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8bc5e401-9dc7-4b1e-84cc-78184fe59543\" ] .\n\nsmc:1-5-8_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"425066cf-0c8a-4bf5-b81b-76dd06a1af94\" ] .\n\nsmc:1-5-9_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"461727c7-6b19-4016-ad8f-fa2cdb63621d\" ] .\n\nsmc:1-5-9_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5202ff20-4e60-4760-8a36-e07636081355\" ] .\n\nsmc:1-5-9_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6e53f66-1065-47b5-8f46-fe17cce3acb2\" ] .\n\nsmc:1-5-9_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ddef207-adc4-4884-bf1d-a2a4faf4c8ef\" ] .\n\nsmc:2-1-11_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25954c55-6a12-4c36-8423-5491ac3d1b9c\" ] .\n\nsmc:2-1-11_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"343731e3-4f75-49ea-b193-de966b39a8cd\" ] .\n\nsmc:2-1-11_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1bbaa6c-acbe-4fb0-a05c-a2d598cae4b3\" ] .\n\nsmc:2-1-11_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ff099a0-5b4b-485c-8bb2-c2d34ad303dc\" ] .\n\nsmc:2-1-12_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"123f68f2-ce52-482a-bf63-11ba1e34cf00\" ] .\n\nsmc:2-1-12_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91453578-d2fb-4712-a1b4-0f8805b0ac86\" ] .\n\nsmc:2-1-12_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85515657-d893-4ffe-9a6a-5daf8f5ab85e\" ] .\n\nsmc:2-1-12_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bbe954c-c64c-4d19-81c4-084981dbd410\" ] .\n\nsmc:2-1-13_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb64c9ca-f399-4bfb-bc83-5ae927655311\" ] .\n\nsmc:2-1-13_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"19835836-184f-4b27-9a4b-b91db0c27695\" ] .\n\nsmc:2-1-13_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"974fea81-63de-4033-bb09-925d67bc66ce\" ] .\n\nsmc:2-1-13_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7601244-8034-4eda-8200-fa2f81297034\" ] .\n\nsmc:2-1-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51d5d4d6-6779-4063-9650-5e8d7f902ef5\" ] .\n\nsmc:2-1-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3708760-2e35-495f-9c5b-aeb700bc2735\" ] .\n\nsmc:2-1-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4f1db341-aaa5-4c99-9775-bf19ccf879f9\" ] .\n\nsmc:2-1-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44cadaac-6bc2-418d-b0d1-5aebe6a2b166\" ] .\n\nsmc:2-1-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5a7f4eb-b3c4-4fef-bd10-07640b2652fe\" ] .\n\nsmc:2-1-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f85025a-8a9e-46f6-a9cb-54b84a4a8044\" ] .\n\nsmc:2-1-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"712b60a0-e9a9-425d-ad07-370ee9129629\" ] .\n\nsmc:2-1-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9c85646-238b-4204-8034-aa1e9be51c50\" ] .\n\nsmc:2-1-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5f12207-dccd-46e1-903d-c3338c3773ae\" ] .\n\nsmc:2-1-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"248e2d70-cbc8-42ae-8e93-ee773bc2915a\" ] .\n\nsmc:2-1-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0728981-b81b-4f97-9451-37540cc6a4af\" ] .\n\nsmc:2-1-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e82dfd7-95fd-41cc-964a-b15605198c23\" ] .\n\nsmc:2-1-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"107a681a-9058-45c0-9816-7d21d2873e20\" ] .\n\nsmc:2-1-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e59ed92d-f33d-4866-aba4-9edcff4f02e2\" ] .\n\nsmc:2-1-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"559f8156-1a94-47f4-8d34-ed577e8bf5ba\" ] .\n\nsmc:2-1-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"02a1e8a4-2181-4ab1-9945-a80707afd16d\" ] .\n\nsmc:2-1-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2aaa919d-ded5-4e8d-971d-b19f2c958e0a\" ] .\n\nsmc:2-1-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b5a6334c-123f-4cf7-bb3e-debe5329d793\" ] .\n\nsmc:2-1-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3010896-9d03-4717-94b8-7f31ee95f75e\" ] .\n\nsmc:2-1-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f71a39e1-5386-41b4-9721-9d61a233a5e8\" ] .\n\nsmc:2-1-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef906369-dc3b-4bad-9a09-c57c042551c8\" ] .\n\nsmc:2-1-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0a1c5b24-54ec-4210-8193-1f4ca1f71ef7\" ] .\n\nsmc:2-1-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"417b2e5b-9e98-4679-aa73-8594a3f373ab\" ] .\n\nsmc:2-1-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b435f6fe-37c1-47d2-a1fb-a9b639424765\" ] .\n\nsmc:2-1-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"90198589-a6f3-4036-9585-93b8d3127e7d\" ] .\n\nsmc:2-1-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"18e7212b-1351-40e8-b0ac-318c79faee24\" ] .\n\nsmc:2-1-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"611a5fd4-3c1f-49a2-bd67-f2889387ba0f\" ] .\n\nsmc:2-1-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d88b9f9-1540-481e-ab76-a6366c48e819\" ] .\n\nsmc:2-1-27_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c27ded5-fb34-4618-9be4-ac4a379f773f\" ] .\n\nsmc:2-1-27_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d67a84cf-7afd-4848-aa56-40330cd15bd3\" ] .\n\nsmc:2-1-27_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da5cc505-3449-42b9-b58e-b5d0e72d4d8c\" ] .\n\nsmc:2-1-27_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"22f76ee1-5667-43a1-a67d-cdee1881abd7\" ] .\n\nsmc:2-2-12_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"121ab8bb-fd01-41b8-9432-770c19b43757\" ] .\n\nsmc:2-2-12_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c8a2e0a1-b239-47eb-b178-d21d794fa2be\" ] .\n\nsmc:2-2-12_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1bea992-405c-4e5e-a315-579a0d351175\" ] .\n\nsmc:2-2-12_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30b74a83-edd4-464f-bcb3-1951a9451d03\" ] .\n\nsmc:2-2-13_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6dcb3739-c9e4-465d-bf3b-9fea2405e3d6\" ] .\n\nsmc:2-2-13_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f58d016a-7e4e-4492-aabc-a720cbde1b29\" ] .\n\nsmc:2-2-13_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b5244a8-90fb-4616-b142-e04079bdddaa\" ] .\n\nsmc:2-2-13_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9163a18b-9525-4c42-914a-d6460eb3f5d4\" ] .\n\nsmc:2-2-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"315352f4-a7fd-49b4-be2a-800ffe853b4a\" ] .\n\nsmc:2-2-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfb13fdf-033d-4885-8ac3-f821a241e2e1\" ] .\n\nsmc:2-2-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66582d87-d9cf-4652-a573-d2817bb7a0fe\" ] .\n\nsmc:2-2-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"049e0f45-bbba-4e21-b89f-a3eeafbfb908\" ] .\n\nsmc:2-2-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db575f93-838b-499f-ad6f-6385eeecd386\" ] .\n\nsmc:2-2-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f33f5701-78ae-4a19-9108-97a722ee0ede\" ] .\n\nsmc:2-2-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"942eff50-cf26-4549-84f7-4f5e13cd9d43\" ] .\n\nsmc:2-2-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"388b070b-07ef-47a4-bfc4-1be660e665c8\" ] .\n\nsmc:2-2-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"abb64a81-bf9c-4a73-ba1b-78695fabb698\" ] .\n\nsmc:2-2-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c08d5196-d16e-4f08-8e8e-a86fc73c68b6\" ] .\n\nsmc:2-2-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70949619-bc8a-4700-88f4-29b22e6e03f1\" ] .\n\nsmc:2-2-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ce99cef-d244-4bc9-885b-14886993f918\" ] .\n\nsmc:2-2-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e96e4b7-0c77-471b-8fe4-f25a07162e54\" ] .\n\nsmc:2-2-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f797abf8-87d5-46ce-be21-e08c4a7f8aab\" ] .\n\nsmc:2-2-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47e59cea-cb51-4e03-88ea-11e911b40fa5\" ] .\n\nsmc:2-2-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08fd8f68-d0e6-480f-b096-210fdb70b11f\" ] .\n\nsmc:2-2-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44384ce5-956f-4433-be47-ddcb45cb4d8c\" ] .\n\nsmc:2-2-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a37bf77-15e3-4d6a-90bb-155d5601b237\" ] .\n\nsmc:2-2-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd47c511-2ead-4aca-91f6-625d0400e794\" ] .\n\nsmc:2-2-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a0516d2-5958-4c51-a544-fd28c909ef64\" ] .\n\nsmc:2-2-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"387ad982-d9d0-4db0-a3bd-6c8ae011d3a4\" ] .\n\nsmc:2-2-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49041c38-b6d3-46e0-b270-1a28ec31d593\" ] .\n\nsmc:2-2-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64008e3d-4468-45e1-92ad-82d6673d1ac6\" ] .\n\nsmc:2-2-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8072b8de-dd0f-4700-9584-e1037b8c8fba\" ] .\n\nsmc:2-2-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8756c74a-6eac-4c7e-8d58-88dbf7ba3d7c\" ] .\n\nsmc:2-2-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aae275c1-918a-4842-9893-911414634950\" ] .\n\nsmc:2-2-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ba96fed4-67dd-4ba1-8dd9-0caaa0c4fe8b\" ] .\n\nsmc:2-2-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6bae6d05-e42c-4ce4-a806-e2cd8b3bc58d\" ] .\n\nsmc:2-2-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"72849147-2b81-4607-ba4f-fd51007cab91\" ] .\n\nsmc:2-2-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"911b3441-1f74-4d4d-9c13-956cbd3e590f\" ] .\n\nsmc:2-2-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94832707-9416-483e-a78a-24e551d91ce7\" ] .\n\nsmc:2-2-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1598e0a3-5e75-421b-8171-81f039efd67e\" ] .\n\nsmc:2-2-22_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"332bb3f8-713c-42df-82c5-fbfefc296da9\" ] .\n\nsmc:2-2-22_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2dcad37d-4308-4c9a-a5ed-8cf728bff56a\" ] .\n\nsmc:2-2-22_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bd2b68d3-77a2-42d1-be37-22777deb1692\" ] .\n\nsmc:2-2-22_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ffdbe2a6-982d-489c-800e-a9b1525abc6f\" ] .\n\nsmc:2-3-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3626af4f-23d0-4ef7-a2dc-fc7a2bd9cc2c\" ] .\n\nsmc:2-3-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1bece0c-af08-4201-bad7-8ea4083c295e\" ] .\n\nsmc:2-3-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a1bfb101-3c09-40c9-95e5-345efcf4f976\" ] .\n\nsmc:2-3-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7c27c31d-3c2c-4cb3-a5ef-adba8f3be84a\" ] .\n\nsmc:2-3-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49532b96-ff50-4656-9924-8ea90704b1af\" ] .\n\nsmc:2-3-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3808a56b-deac-479e-be5a-c6551d67f783\" ] .\n\nsmc:2-3-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"172e04ce-40f3-4763-925e-c0c1835a0cc4\" ] .\n\nsmc:2-3-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ea4ec3b-8fb2-4c43-b32b-a66ee4b6da29\" ] .\n\nsmc:2-3-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db5dd071-4ab9-4d0b-b43a-3f0e849b5c58\" ] .\n\nsmc:2-3-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca81613c-2e3f-4534-ba41-38779a387e66\" ] .\n\nsmc:2-3-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbd3694b-c267-4b4b-b33a-f43b26f4089e\" ] .\n\nsmc:2-3-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"045a286f-cfc8-460e-b22f-b08e555dbd73\" ] .\n\nsmc:2-3-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0a041a0-9d9e-43e9-9cb0-0b8dbfbd296f\" ] .\n\nsmc:2-3-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8ddaa07-0557-4240-b2ee-2a63187dbd63\" ] .\n\nsmc:2-3-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"942335a3-84b8-4058-857b-81afd3e6b46d\" ] .\n\nsmc:2-3-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f8ddc743-25bf-4631-9880-772d67357472\" ] .\n\nsmc:2-3-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9754c0c-f503-4cc3-a95b-ba68dd05de13\" ] .\n\nsmc:2-3-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0b0f38db-cf93-4ff0-81d3-0de80e4e90f6\" ] .\n\nsmc:2-3-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8fa3e6e5-1829-4668-872e-dbdd1c8aa7f8\" ] .\n\nsmc:2-3-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"146c3b4a-dfe7-43ec-a42a-b3ed96442d83\" ] .\n\nsmc:2-3-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82103ea2-8310-41ae-bd1b-03be6108c790\" ] .\n\nsmc:2-3-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9baa2b7-b2de-4b14-ad14-c97f16912162\" ] .\n\nsmc:2-3-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3464ae6-3e82-4ffd-a85f-5e0e4bd6831b\" ] .\n\nsmc:2-3-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e19f52b-cc36-4835-8a4b-ee34c27644bf\" ] .\n\nsmc:2-3-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad7e658e-538a-4d96-8066-a788317c34f0\" ] .\n\nsmc:2-3-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e20e863-ca9e-4105-b2d1-315793af12a7\" ] .\n\nsmc:2-3-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51ce12d7-9003-46e5-be12-410eccb41ea7\" ] .\n\nsmc:2-3-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69087ff9-b0a5-41e7-b8ae-1794c7aed558\" ] .\n\nsmc:2-3-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d966dc4c-e0be-42be-879f-f56495846b26\" ] .\n\nsmc:2-3-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1320ee13-41ac-41b0-8c93-4ca10fbb646b\" ] .\n\nsmc:2-3-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b3fca8b-b382-4f48-830a-b10662925e87\" ] .\n\nsmc:2-3-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f2ec945c-775e-4e51-b058-36886e72b40e\" ] .\n\nsmc:2-3-22_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8c203ac-e0e3-41ef-ba64-a982f1bdf411\" ] .\n\nsmc:2-3-22_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1aa30a62-f380-4dde-91bd-5552124d3fa4\" ] .\n\nsmc:2-3-22_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9b82d9a-121f-44c8-b32d-c16ed717a1ad\" ] .\n\nsmc:2-3-22_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4ec7b8c-9ab0-494d-a8c4-264655ea1516\" ] .\n\nsmc:2-4-14_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"be7c3077-f71e-4296-8e7c-6b7f085a30bb\" ] .\n\nsmc:2-4-14_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"53cfcaac-01ef-4359-ae15-e7f6b48cdaf2\" ] .\n\nsmc:2-4-14_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"088e4336-83f0-4f83-b67d-d0e31100c628\" ] .\n\nsmc:2-4-14_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0c346cd5-b1bc-4bd8-aee4-e5018fe28808\" ] .\n\nsmc:2-4-15_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8cfc0138-f1d5-4802-a169-d1785c28949d\" ] .\n\nsmc:2-4-15_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4fe402e-c993-4e06-b184-ae2ba0b91caf\" ] .\n\nsmc:2-4-15_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23a0214b-4498-40b2-8afb-81af2b3c3895\" ] .\n\nsmc:2-4-15_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a351e57-f85f-4149-bb66-32a4eaf568ac\" ] .\n\nsmc:2-4-16_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c662efcd-261d-4694-99fa-b6b2528c697c\" ] .\n\nsmc:2-4-16_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f387e0c5-2979-4353-a362-582110aa0d6c\" ] .\n\nsmc:2-4-16_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66018cab-b2e1-4ad6-ac06-b71f787ec265\" ] .\n\nsmc:2-4-16_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"73f98c21-d5f2-4635-86bc-9c9f56865375\" ] .\n\nsmc:2-4-17A_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69d9d1b2-69c5-4899-8c27-509e1c0faf0a\" ] .\n\nsmc:2-4-17A_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e89a9c74-01bb-4fb8-a312-429bc976b846\" ] .\n\nsmc:2-4-17A_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"83539811-fb4a-4f59-84a4-6c4b889901b3\" ] .\n\nsmc:2-4-17A_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de9a7e9b-1465-4a6f-8c44-073051bb880b\" ] .\n\nsmc:2-4-17_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b95b7b3b-a3de-4997-950c-64e18edb8866\" ] .\n\nsmc:2-4-17_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97efba35-ccd8-4796-bc17-774f2fb2dbc9\" ] .\n\nsmc:2-4-17_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88d318a6-fa0e-4128-93be-a80f3111ed28\" ] .\n\nsmc:2-4-17_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"847ace9a-681c-460f-93c2-ad4cb7a66dc3\" ] .\n\nsmc:2-4-18_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65cb811c-f13c-44d8-ad14-003a68166a34\" ] .\n\nsmc:2-4-18_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f900541-174b-4148-9f9f-732cfcd18bdb\" ] .\n\nsmc:2-4-18_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2c16336-c424-4785-a366-aefb4047d954\" ] .\n\nsmc:2-4-18_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e6572366-64fc-44e6-b1ea-1cde548554d3\" ] .\n\nsmc:2-4-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"499424f1-46ef-42d7-9864-bf44c33de838\" ] .\n\nsmc:2-4-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8571dc53-ff25-4a43-a280-74b247cf27b6\" ] .\n\nsmc:2-4-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ccf9d2b-82ae-40c7-9e82-9c6896641d0d\" ] .\n\nsmc:2-4-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f00a67e4-4646-4efc-ae12-7a87236358f9\" ] .\n\nsmc:2-4-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"964ca4a9-52ad-497b-8a3d-4d3048ebcbfc\" ] .\n\nsmc:2-4-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa8777e3-9cc6-44cf-b7f6-a06ec9f40e2d\" ] .\n\nsmc:2-4-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ced4517-4753-418a-8f4f-31398dafc02e\" ] .\n\nsmc:2-4-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3caf1ce6-85fe-4b71-8c7a-56b0714f20ab\" ] .\n\nsmc:2-4-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28673137-cc18-4720-bcc6-b786a3adebcf\" ] .\n\nsmc:2-4-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c012649a-31b0-4a10-88c9-5141b2b833ad\" ] .\n\nsmc:2-4-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49a77258-accd-44fb-a259-79888492abfd\" ] .\n\nsmc:2-4-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d41cbece-24db-46ea-987f-9e68f44a51fd\" ] .\n\nsmc:2-4-24_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"baaf4d80-910a-4f4e-ad4a-8d450f0d1095\" ] .\n\nsmc:2-4-24_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33cdb124-d020-4966-998c-127dd80b3c7d\" ] .\n\nsmc:2-4-24_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"090471df-56ce-4762-8659-e8bb3175b48b\" ] .\n\nsmc:2-4-24_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c753e93-6eb5-4d8c-b9ad-144605565191\" ] .\n\nsmc:2-5-17B_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1162371-1b3d-46e3-b895-4bc34069a295\" ] .\n\nsmc:2-5-17B_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"435f4b97-a05b-45ee-ac6b-abd7d440dbdb\" ] .\n\nsmc:2-5-17B_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db82bab8-bed6-474a-a25b-9b92611bb296\" ] .\n\nsmc:2-5-17B_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c05c268a-562a-4554-abf3-0f767ebad520\" ] .\n\nsmc:2-5-19_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"720d9cf5-0d02-41af-8d84-c538d6aa6727\" ] .\n\nsmc:2-5-19_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"477e61c1-9359-4b63-8b75-bed2db6990f9\" ] .\n\nsmc:2-5-19_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a208489b-3a83-4768-9456-36f9b3253c2c\" ] .\n\nsmc:2-5-19_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec032f1a-9701-41f1-abfc-2b123cad83ac\" ] .\n\nsmc:2-5-20_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f97eb429-fb82-4cb9-bd7f-2107c36b43a4\" ] .\n\nsmc:2-5-20_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7ce4d9b4-f787-4781-b98c-e6a29222b3b4\" ] .\n\nsmc:2-5-20_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65b1a418-7ddd-4dc9-ac20-e2444dddf303\" ] .\n\nsmc:2-5-20_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a8f9de2-88aa-42bd-b468-a60d6b89ed6e\" ] .\n\nsmc:2-5-21_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"80134146-66f5-4b1d-abec-2910acdbf2f4\" ] .\n\nsmc:2-5-21_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76fc1ddf-c196-4c53-b258-ad96705e231a\" ] .\n\nsmc:2-5-21_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6aec7a37-86c9-465d-97fa-9d46b75928d5\" ] .\n\nsmc:2-5-21_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a5ded90-63ab-4f32-964e-6b6667680bea\" ] .\n\nsmc:2-5-22_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60e88542-e193-4796-ad19-131060a1f78d\" ] .\n\nsmc:2-5-22_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc4f577c-4a3e-4710-9b7e-dbb805bec674\" ] .\n\nsmc:2-5-22_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efef5139-eb41-403d-b669-a673c525c5a5\" ] .\n\nsmc:2-5-22_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70969014-0dd7-4f0d-8637-28546d72eec1\" ] .\n\nsmc:2-5-23_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab988c23-1f42-4a6d-9cfc-2d4673570efa\" ] .\n\nsmc:2-5-23_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dcb92466-1c60-4b4c-a6b8-709d24ac355a\" ] .\n\nsmc:2-5-23_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cb38c1a-bc93-4246-b31a-622d591e99e0\" ] .\n\nsmc:2-5-23_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"754a16b1-3a3e-42a4-b963-4ec9a3a06d24\" ] .\n\nsmc:2-5-24_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b37a0bd9-bfdb-4638-a6a1-1ba908a01086\" ] .\n\nsmc:2-5-24_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bed33b20-1140-46cc-892b-8c8a148cae83\" ] .\n\nsmc:2-5-24_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cf2306c-adc9-467d-98c6-2d1394195014\" ] .\n\nsmc:2-5-24_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54919c1a-8591-48cf-9594-ce333c851c1e\" ] .\n\nsmc:2-5-25_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c84f2f3d-c808-481a-afac-571c0e36fc1a\" ] .\n\nsmc:2-5-25_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fcde8a6f-23c2-47f7-b8b0-a09c33ac87bf\" ] .\n\nsmc:2-5-25_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd0224a7-d6fe-42e0-803b-11ff4c4fd9aa\" ] .\n\nsmc:2-5-25_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e9b15b0-f99d-4ea2-a404-e76f9172a070\" ] .\n\nsmc:2-B-1_ActFlow a brick:Supply_Air_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35554a77-9536-4cea-8e8e-dc1d861911d4\" ] .\n\nsmc:2-B-1_DischargeTemp a brick:Discharge_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2ba7e4fb-914f-4d6c-9b16-d486ced51aa7\" ] .\n\nsmc:2-B-1_MaxFlowHeatSP a brick:Air_Flow_Setpoint ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56af26bb-c9f7-4c3e-9458-e268396d75f7\" ] .\n\nsmc:2-B-1_Reheat a brick:Heating_Command ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6a34ad1f-ea9a-4b3d-b7b0-e39a877f008d\" ] .\n\nsmc:OutsideTempAHU1 a brick:Outside_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e110125-283b-42a5-8bdd-d8a325595529\" ] .\n\nsmc:OutsideTempAHU2 a brick:Outside_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dddf2c2b-5bbf-49f4-97c1-ce1fbbc13a76\" ] .\n\nsmc:ReheatCoil_1-1-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-1-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-2-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-10 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-3-9 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-4-9 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-1 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-10 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-11 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-12 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-13 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-2 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-3 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-4 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-5 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-6 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-7 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-8 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_1-5-9 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-11 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-12 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-13 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-1-27 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-12 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-13 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-2-22 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-3-22 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-14 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-15 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-16 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-17 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-17A a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-18 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-4-24 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-17B a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-19 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-20 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-21 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-22 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-23 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-24 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-5-25 a brick:Reheat_Coil .\n\nsmc:ReheatCoil_2-B-1 a brick:Reheat_Coil .\n\nsmc:SuppliedFanSpeedAHU1 a brick:Speed_Command ;\n    brick:isPointOf smc:AHU1 ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a752d35b-5501-486f-9cfa-0fd0acfd3354\" ] .\n\nsmc:SuppliedFanSpeedAHU2 a brick:Speed_Command ;\n    brick:isPointOf smc:AHU2 ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75002132-cfe7-4b72-858c-7756f2c66e34\" ] .\n\nsmc:SuppliedTempAHU1 a brick:Supply_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1cadea09-8a9e-40a8-acb7-d5bb7924241a\" ] .\n\nsmc:SuppliedTempAHU2 a brick:Supply_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56abadf7-2c7e-4461-b11a-911459a71e23\" ] .\n\nsmc:VAV_1-1-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-1\" ;\n    brick:feeds smc:Zone_1-1-1 ;\n    brick:hasPart smc:ReheatCoil_1-1-1 ;\n    brick:hasPoint smc:1-1-1_ActFlow,\n        smc:1-1-1_DischargeTemp,\n        smc:1-1-1_MaxFlowHeatSP,\n        smc:1-1-1_Reheat,\n        smc:1-1-1_SpaceTemp .\n\nsmc:VAV_1-1-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-2\" ;\n    brick:feeds smc:Zone_1-1-2 ;\n    brick:hasPart smc:ReheatCoil_1-1-2 ;\n    brick:hasPoint smc:1-1-2_ActFlow,\n        smc:1-1-2_DischargeTemp,\n        smc:1-1-2_MaxFlowHeatSP,\n        smc:1-1-2_Reheat,\n        smc:1-1-2_SpaceTemp .\n\nsmc:VAV_1-1-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-3\" ;\n    brick:feeds smc:Zone_1-1-3 ;\n    brick:hasPart smc:ReheatCoil_1-1-3 ;\n    brick:hasPoint smc:1-1-3_ActFlow,\n        smc:1-1-3_DischargeTemp,\n        smc:1-1-3_MaxFlowHeatSP,\n        smc:1-1-3_Reheat,\n        smc:1-1-3_SpaceTemp .\n\nsmc:VAV_1-1-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-4\" ;\n    brick:feeds smc:Zone_1-1-4 ;\n    brick:hasPart smc:ReheatCoil_1-1-4 ;\n    brick:hasPoint smc:1-1-4_ActFlow,\n        smc:1-1-4_DischargeTemp,\n        smc:1-1-4_MaxFlowHeatSP,\n        smc:1-1-4_Reheat,\n        smc:1-1-4_SpaceTemp .\n\nsmc:VAV_1-1-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-5\" ;\n    brick:feeds smc:Zone_1-1-5 ;\n    brick:hasPart smc:ReheatCoil_1-1-5 ;\n    brick:hasPoint smc:1-1-5_ActFlow,\n        smc:1-1-5_DischargeTemp,\n        smc:1-1-5_MaxFlowHeatSP,\n        smc:1-1-5_Reheat,\n        smc:1-1-5_SpaceTemp .\n\nsmc:VAV_1-1-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-6\" ;\n    brick:feeds smc:Zone_1-1-6 ;\n    brick:hasPart smc:ReheatCoil_1-1-6 ;\n    brick:hasPoint smc:1-1-6_ActFlow,\n        smc:1-1-6_DischargeTemp,\n        smc:1-1-6_MaxFlowHeatSP,\n        smc:1-1-6_Reheat,\n        smc:1-1-6_SpaceTemp .\n\nsmc:VAV_1-1-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-7\" ;\n    brick:feeds smc:Zone_1-1-7 ;\n    brick:hasPart smc:ReheatCoil_1-1-7 ;\n    brick:hasPoint smc:1-1-7_ActFlow,\n        smc:1-1-7_DischargeTemp,\n        smc:1-1-7_MaxFlowHeatSP,\n        smc:1-1-7_Reheat,\n        smc:1-1-7_SpaceTemp .\n\nsmc:VAV_1-1-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-1-8\" ;\n    brick:feeds smc:Zone_1-1-8 ;\n    brick:hasPart smc:ReheatCoil_1-1-8 ;\n    brick:hasPoint smc:1-1-8_ActFlow,\n        smc:1-1-8_DischargeTemp,\n        smc:1-1-8_MaxFlowHeatSP,\n        smc:1-1-8_Reheat,\n        smc:1-1-8_SpaceTemp .\n\nsmc:VAV_1-2-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-1\" ;\n    brick:feeds smc:Zone_1-2-1 ;\n    brick:hasPart smc:ReheatCoil_1-2-1 ;\n    brick:hasPoint smc:1-2-1_ActFlow,\n        smc:1-2-1_DischargeTemp,\n        smc:1-2-1_MaxFlowHeatSP,\n        smc:1-2-1_Reheat,\n        smc:1-2-1_SpaceTemp .\n\nsmc:VAV_1-2-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-2\" ;\n    brick:feeds smc:Zone_1-2-2 ;\n    brick:hasPart smc:ReheatCoil_1-2-2 ;\n    brick:hasPoint smc:1-2-2_ActFlow,\n        smc:1-2-2_DischargeTemp,\n        smc:1-2-2_MaxFlowHeatSP,\n        smc:1-2-2_Reheat,\n        smc:1-2-2_SpaceTemp .\n\nsmc:VAV_1-2-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-3\" ;\n    brick:feeds smc:Zone_1-2-3 ;\n    brick:hasPart smc:ReheatCoil_1-2-3 ;\n    brick:hasPoint smc:1-2-3_ActFlow,\n        smc:1-2-3_DischargeTemp,\n        smc:1-2-3_MaxFlowHeatSP,\n        smc:1-2-3_Reheat,\n        smc:1-2-3_SpaceTemp .\n\nsmc:VAV_1-2-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-4\" ;\n    brick:feeds smc:Zone_1-2-4 ;\n    brick:hasPart smc:ReheatCoil_1-2-4 ;\n    brick:hasPoint smc:1-2-4_ActFlow,\n        smc:1-2-4_DischargeTemp,\n        smc:1-2-4_MaxFlowHeatSP,\n        smc:1-2-4_Reheat,\n        smc:1-2-4_SpaceTemp .\n\nsmc:VAV_1-2-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-5\" ;\n    brick:feeds smc:Zone_1-2-5 ;\n    brick:hasPart smc:ReheatCoil_1-2-5 ;\n    brick:hasPoint smc:1-2-5_ActFlow,\n        smc:1-2-5_DischargeTemp,\n        smc:1-2-5_MaxFlowHeatSP,\n        smc:1-2-5_Reheat,\n        smc:1-2-5_SpaceTemp .\n\nsmc:VAV_1-2-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-6\" ;\n    brick:feeds smc:Zone_1-2-6 ;\n    brick:hasPart smc:ReheatCoil_1-2-6 ;\n    brick:hasPoint smc:1-2-6_ActFlow,\n        smc:1-2-6_DischargeTemp,\n        smc:1-2-6_MaxFlowHeatSP,\n        smc:1-2-6_Reheat,\n        smc:1-2-6_SpaceTemp .\n\nsmc:VAV_1-2-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-7\" ;\n    brick:feeds smc:Zone_1-2-7 ;\n    brick:hasPart smc:ReheatCoil_1-2-7 ;\n    brick:hasPoint smc:1-2-7_ActFlow,\n        smc:1-2-7_DischargeTemp,\n        smc:1-2-7_MaxFlowHeatSP,\n        smc:1-2-7_Reheat,\n        smc:1-2-7_SpaceTemp .\n\nsmc:VAV_1-2-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-2-8\" ;\n    brick:feeds smc:Zone_1-2-8 ;\n    brick:hasPart smc:ReheatCoil_1-2-8 ;\n    brick:hasPoint smc:1-2-8_ActFlow,\n        smc:1-2-8_DischargeTemp,\n        smc:1-2-8_MaxFlowHeatSP,\n        smc:1-2-8_Reheat,\n        smc:1-2-8_SpaceTemp .\n\nsmc:VAV_1-3-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-1\" ;\n    brick:feeds smc:Zone_1-3-1 ;\n    brick:hasPart smc:ReheatCoil_1-3-1 ;\n    brick:hasPoint smc:1-3-1_ActFlow,\n        smc:1-3-1_DischargeTemp,\n        smc:1-3-1_MaxFlowHeatSP,\n        smc:1-3-1_Reheat,\n        smc:1-3-1_SpaceTemp .\n\nsmc:VAV_1-3-10 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-10\" ;\n    brick:feeds smc:Zone_1-3-10 ;\n    brick:hasPart smc:ReheatCoil_1-3-10 ;\n    brick:hasPoint smc:1-3-10_ActFlow,\n        smc:1-3-10_DischargeTemp,\n        smc:1-3-10_MaxFlowHeatSP,\n        smc:1-3-10_Reheat,\n        smc:1-3-10_SpaceTemp .\n\nsmc:VAV_1-3-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-2\" ;\n    brick:feeds smc:Zone_1-3-2 ;\n    brick:hasPart smc:ReheatCoil_1-3-2 ;\n    brick:hasPoint smc:1-3-2_ActFlow,\n        smc:1-3-2_DischargeTemp,\n        smc:1-3-2_MaxFlowHeatSP,\n        smc:1-3-2_Reheat,\n        smc:1-3-2_SpaceTemp .\n\nsmc:VAV_1-3-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-3\" ;\n    brick:feeds smc:Zone_1-3-3 ;\n    brick:hasPart smc:ReheatCoil_1-3-3 ;\n    brick:hasPoint smc:1-3-3_ActFlow,\n        smc:1-3-3_DischargeTemp,\n        smc:1-3-3_MaxFlowHeatSP,\n        smc:1-3-3_Reheat,\n        smc:1-3-3_SpaceTemp .\n\nsmc:VAV_1-3-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-4\" ;\n    brick:feeds smc:Zone_1-3-4 ;\n    brick:hasPart smc:ReheatCoil_1-3-4 ;\n    brick:hasPoint smc:1-3-4_ActFlow,\n        smc:1-3-4_DischargeTemp,\n        smc:1-3-4_MaxFlowHeatSP,\n        smc:1-3-4_Reheat,\n        smc:1-3-4_SpaceTemp .\n\nsmc:VAV_1-3-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-5\" ;\n    brick:feeds smc:Zone_1-3-5 ;\n    brick:hasPart smc:ReheatCoil_1-3-5 ;\n    brick:hasPoint smc:1-3-5_ActFlow,\n        smc:1-3-5_DischargeTemp,\n        smc:1-3-5_MaxFlowHeatSP,\n        smc:1-3-5_Reheat,\n        smc:1-3-5_SpaceTemp .\n\nsmc:VAV_1-3-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-6\" ;\n    brick:feeds smc:Zone_1-3-6 ;\n    brick:hasPart smc:ReheatCoil_1-3-6 ;\n    brick:hasPoint smc:1-3-6_ActFlow,\n        smc:1-3-6_DischargeTemp,\n        smc:1-3-6_MaxFlowHeatSP,\n        smc:1-3-6_Reheat,\n        smc:1-3-6_SpaceTemp .\n\nsmc:VAV_1-3-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-7\" ;\n    brick:feeds smc:Zone_1-3-7 ;\n    brick:hasPart smc:ReheatCoil_1-3-7 ;\n    brick:hasPoint smc:1-3-7_ActFlow,\n        smc:1-3-7_DischargeTemp,\n        smc:1-3-7_MaxFlowHeatSP,\n        smc:1-3-7_Reheat,\n        smc:1-3-7_SpaceTemp .\n\nsmc:VAV_1-3-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-8\" ;\n    brick:feeds smc:Zone_1-3-8 ;\n    brick:hasPart smc:ReheatCoil_1-3-8 ;\n    brick:hasPoint smc:1-3-8_ActFlow,\n        smc:1-3-8_DischargeTemp,\n        smc:1-3-8_MaxFlowHeatSP,\n        smc:1-3-8_Reheat,\n        smc:1-3-8_SpaceTemp .\n\nsmc:VAV_1-3-9 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-3-9\" ;\n    brick:feeds smc:Zone_1-3-9 ;\n    brick:hasPart smc:ReheatCoil_1-3-9 ;\n    brick:hasPoint smc:1-3-9_ActFlow,\n        smc:1-3-9_DischargeTemp,\n        smc:1-3-9_MaxFlowHeatSP,\n        smc:1-3-9_Reheat,\n        smc:1-3-9_SpaceTemp .\n\nsmc:VAV_1-4-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-1\" ;\n    brick:feeds smc:Zone_1-4-1 ;\n    brick:hasPart smc:ReheatCoil_1-4-1 ;\n    brick:hasPoint smc:1-4-1_ActFlow,\n        smc:1-4-1_DischargeTemp,\n        smc:1-4-1_MaxFlowHeatSP,\n        smc:1-4-1_Reheat,\n        smc:1-4-1_SpaceTemp .\n\nsmc:VAV_1-4-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-2\" ;\n    brick:feeds smc:Zone_1-4-2 ;\n    brick:hasPart smc:ReheatCoil_1-4-2 ;\n    brick:hasPoint smc:1-4-2_ActFlow,\n        smc:1-4-2_DischargeTemp,\n        smc:1-4-2_MaxFlowHeatSP,\n        smc:1-4-2_Reheat,\n        smc:1-4-2_SpaceTemp .\n\nsmc:VAV_1-4-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-3\" ;\n    brick:feeds smc:Zone_1-4-3 ;\n    brick:hasPart smc:ReheatCoil_1-4-3 ;\n    brick:hasPoint smc:1-4-3_ActFlow,\n        smc:1-4-3_DischargeTemp,\n        smc:1-4-3_MaxFlowHeatSP,\n        smc:1-4-3_Reheat,\n        smc:1-4-3_SpaceTemp .\n\nsmc:VAV_1-4-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-4\" ;\n    brick:feeds smc:Zone_1-4-4 ;\n    brick:hasPart smc:ReheatCoil_1-4-4 ;\n    brick:hasPoint smc:1-4-4_ActFlow,\n        smc:1-4-4_DischargeTemp,\n        smc:1-4-4_MaxFlowHeatSP,\n        smc:1-4-4_Reheat,\n        smc:1-4-4_SpaceTemp .\n\nsmc:VAV_1-4-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-5\" ;\n    brick:feeds smc:Zone_1-4-5 ;\n    brick:hasPart smc:ReheatCoil_1-4-5 ;\n    brick:hasPoint smc:1-4-5_ActFlow,\n        smc:1-4-5_DischargeTemp,\n        smc:1-4-5_MaxFlowHeatSP,\n        smc:1-4-5_Reheat,\n        smc:1-4-5_SpaceTemp .\n\nsmc:VAV_1-4-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-6\" ;\n    brick:feeds smc:Zone_1-4-6 ;\n    brick:hasPart smc:ReheatCoil_1-4-6 ;\n    brick:hasPoint smc:1-4-6_ActFlow,\n        smc:1-4-6_DischargeTemp,\n        smc:1-4-6_MaxFlowHeatSP,\n        smc:1-4-6_Reheat,\n        smc:1-4-6_SpaceTemp .\n\nsmc:VAV_1-4-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-7\" ;\n    brick:feeds smc:Zone_1-4-7 ;\n    brick:hasPart smc:ReheatCoil_1-4-7 ;\n    brick:hasPoint smc:1-4-7_ActFlow,\n        smc:1-4-7_DischargeTemp,\n        smc:1-4-7_MaxFlowHeatSP,\n        smc:1-4-7_Reheat,\n        smc:1-4-7_SpaceTemp .\n\nsmc:VAV_1-4-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-8\" ;\n    brick:feeds smc:Zone_1-4-8 ;\n    brick:hasPart smc:ReheatCoil_1-4-8 ;\n    brick:hasPoint smc:1-4-8_ActFlow,\n        smc:1-4-8_DischargeTemp,\n        smc:1-4-8_MaxFlowHeatSP,\n        smc:1-4-8_Reheat,\n        smc:1-4-8_SpaceTemp .\n\nsmc:VAV_1-4-9 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-4-9\" ;\n    brick:feeds smc:Zone_1-4-9 ;\n    brick:hasPart smc:ReheatCoil_1-4-9 ;\n    brick:hasPoint smc:1-4-9_ActFlow,\n        smc:1-4-9_DischargeTemp,\n        smc:1-4-9_MaxFlowHeatSP,\n        smc:1-4-9_Reheat,\n        smc:1-4-9_SpaceTemp .\n\nsmc:VAV_1-5-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-1\" ;\n    brick:feeds smc:Zone_1-5-1 ;\n    brick:hasPart smc:ReheatCoil_1-5-1 ;\n    brick:hasPoint smc:1-5-1_ActFlow,\n        smc:1-5-1_DischargeTemp,\n        smc:1-5-1_MaxFlowHeatSP,\n        smc:1-5-1_Reheat,\n        smc:1-5-1_SpaceTemp .\n\nsmc:VAV_1-5-10 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-10\" ;\n    brick:feeds smc:Zone_1-5-10 ;\n    brick:hasPart smc:ReheatCoil_1-5-10 ;\n    brick:hasPoint smc:1-5-10_ActFlow,\n        smc:1-5-10_DischargeTemp,\n        smc:1-5-10_MaxFlowHeatSP,\n        smc:1-5-10_Reheat,\n        smc:1-5-10_SpaceTemp .\n\nsmc:VAV_1-5-11 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-11\" ;\n    brick:feeds smc:Zone_1-5-11 ;\n    brick:hasPart smc:ReheatCoil_1-5-11 ;\n    brick:hasPoint smc:1-5-11_ActFlow,\n        smc:1-5-11_DischargeTemp,\n        smc:1-5-11_MaxFlowHeatSP,\n        smc:1-5-11_Reheat,\n        smc:1-5-11_SpaceTemp .\n\nsmc:VAV_1-5-12 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-12\" ;\n    brick:feeds smc:Zone_1-5-12 ;\n    brick:hasPart smc:ReheatCoil_1-5-12 ;\n    brick:hasPoint smc:1-5-12_ActFlow,\n        smc:1-5-12_DischargeTemp,\n        smc:1-5-12_MaxFlowHeatSP,\n        smc:1-5-12_Reheat,\n        smc:1-5-12_SpaceTemp .\n\nsmc:VAV_1-5-13 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-13\" ;\n    brick:feeds smc:Zone_1-5-13 ;\n    brick:hasPart smc:ReheatCoil_1-5-13 ;\n    brick:hasPoint smc:1-5-13_ActFlow,\n        smc:1-5-13_DischargeTemp,\n        smc:1-5-13_MaxFlowHeatSP,\n        smc:1-5-13_Reheat,\n        smc:1-5-13_SpaceTemp .\n\nsmc:VAV_1-5-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-16\" ;\n    brick:feeds smc:Zone_1-5-16 ;\n    brick:hasPart smc:ReheatCoil_1-5-16 ;\n    brick:hasPoint smc:1-5-16_ActFlow,\n        smc:1-5-16_DischargeTemp,\n        smc:1-5-16_MaxFlowHeatSP,\n        smc:1-5-16_Reheat,\n        smc:1-5-16_SpaceTemp .\n\nsmc:VAV_1-5-2 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-2\" ;\n    brick:feeds smc:Zone_1-5-2 ;\n    brick:hasPart smc:ReheatCoil_1-5-2 ;\n    brick:hasPoint smc:1-5-2_ActFlow,\n        smc:1-5-2_DischargeTemp,\n        smc:1-5-2_MaxFlowHeatSP,\n        smc:1-5-2_Reheat,\n        smc:1-5-2_SpaceTemp .\n\nsmc:VAV_1-5-3 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-3\" ;\n    brick:feeds smc:Zone_1-5-3 ;\n    brick:hasPart smc:ReheatCoil_1-5-3 ;\n    brick:hasPoint smc:1-5-3_ActFlow,\n        smc:1-5-3_DischargeTemp,\n        smc:1-5-3_MaxFlowHeatSP,\n        smc:1-5-3_Reheat,\n        smc:1-5-3_SpaceTemp .\n\nsmc:VAV_1-5-4 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-4\" ;\n    brick:feeds smc:Zone_1-5-4 ;\n    brick:hasPart smc:ReheatCoil_1-5-4 ;\n    brick:hasPoint smc:1-5-4_ActFlow,\n        smc:1-5-4_DischargeTemp,\n        smc:1-5-4_MaxFlowHeatSP,\n        smc:1-5-4_Reheat,\n        smc:1-5-4_SpaceTemp .\n\nsmc:VAV_1-5-5 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-5\" ;\n    brick:feeds smc:Zone_1-5-5 ;\n    brick:hasPart smc:ReheatCoil_1-5-5 ;\n    brick:hasPoint smc:1-5-5_ActFlow,\n        smc:1-5-5_DischargeTemp,\n        smc:1-5-5_MaxFlowHeatSP,\n        smc:1-5-5_Reheat,\n        smc:1-5-5_SpaceTemp .\n\nsmc:VAV_1-5-6 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-6\" ;\n    brick:feeds smc:Zone_1-5-6 ;\n    brick:hasPart smc:ReheatCoil_1-5-6 ;\n    brick:hasPoint smc:1-5-6_ActFlow,\n        smc:1-5-6_DischargeTemp,\n        smc:1-5-6_MaxFlowHeatSP,\n        smc:1-5-6_Reheat,\n        smc:1-5-6_SpaceTemp .\n\nsmc:VAV_1-5-7 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-7\" ;\n    brick:feeds smc:Zone_1-5-7 ;\n    brick:hasPart smc:ReheatCoil_1-5-7 ;\n    brick:hasPoint smc:1-5-7_ActFlow,\n        smc:1-5-7_DischargeTemp,\n        smc:1-5-7_MaxFlowHeatSP,\n        smc:1-5-7_Reheat,\n        smc:1-5-7_SpaceTemp .\n\nsmc:VAV_1-5-8 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-8\" ;\n    brick:feeds smc:Zone_1-5-8 ;\n    brick:hasPart smc:ReheatCoil_1-5-8 ;\n    brick:hasPoint smc:1-5-8_ActFlow,\n        smc:1-5-8_DischargeTemp,\n        smc:1-5-8_MaxFlowHeatSP,\n        smc:1-5-8_Reheat,\n        smc:1-5-8_SpaceTemp .\n\nsmc:VAV_1-5-9 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"1-5-9\" ;\n    brick:feeds smc:Zone_1-5-9 ;\n    brick:hasPart smc:ReheatCoil_1-5-9 ;\n    brick:hasPoint smc:1-5-9_ActFlow,\n        smc:1-5-9_DischargeTemp,\n        smc:1-5-9_MaxFlowHeatSP,\n        smc:1-5-9_Reheat,\n        smc:1-5-9_SpaceTemp .\n\nsmc:VAV_2-1-11 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-11\" ;\n    brick:feeds smc:Zone_2-1-11 ;\n    brick:hasPart smc:ReheatCoil_2-1-11 ;\n    brick:hasPoint smc:2-1-11_ActFlow,\n        smc:2-1-11_DischargeTemp,\n        smc:2-1-11_MaxFlowHeatSP,\n        smc:2-1-11_Reheat,\n        smc:2-1-11_SpaceTemp .\n\nsmc:VAV_2-1-12 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-12\" ;\n    brick:feeds smc:Zone_2-1-12 ;\n    brick:hasPart smc:ReheatCoil_2-1-12 ;\n    brick:hasPoint smc:2-1-12_ActFlow,\n        smc:2-1-12_DischargeTemp,\n        smc:2-1-12_MaxFlowHeatSP,\n        smc:2-1-12_Reheat,\n        smc:2-1-12_SpaceTemp .\n\nsmc:VAV_2-1-13 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-13\" ;\n    brick:feeds smc:Zone_2-1-13 ;\n    brick:hasPart smc:ReheatCoil_2-1-13 ;\n    brick:hasPoint smc:2-1-13_ActFlow,\n        smc:2-1-13_DischargeTemp,\n        smc:2-1-13_MaxFlowHeatSP,\n        smc:2-1-13_Reheat,\n        smc:2-1-13_SpaceTemp .\n\nsmc:VAV_2-1-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-14\" ;\n    brick:feeds smc:Zone_2-1-14 ;\n    brick:hasPart smc:ReheatCoil_2-1-14 ;\n    brick:hasPoint smc:2-1-14_ActFlow,\n        smc:2-1-14_DischargeTemp,\n        smc:2-1-14_MaxFlowHeatSP,\n        smc:2-1-14_Reheat,\n        smc:2-1-14_SpaceTemp .\n\nsmc:VAV_2-1-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-15\" ;\n    brick:feeds smc:Zone_2-1-15 ;\n    brick:hasPart smc:ReheatCoil_2-1-15 ;\n    brick:hasPoint smc:2-1-15_ActFlow,\n        smc:2-1-15_DischargeTemp,\n        smc:2-1-15_MaxFlowHeatSP,\n        smc:2-1-15_Reheat,\n        smc:2-1-15_SpaceTemp .\n\nsmc:VAV_2-1-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-16\" ;\n    brick:feeds smc:Zone_2-1-16 ;\n    brick:hasPart smc:ReheatCoil_2-1-16 ;\n    brick:hasPoint smc:2-1-16_ActFlow,\n        smc:2-1-16_DischargeTemp,\n        smc:2-1-16_MaxFlowHeatSP,\n        smc:2-1-16_Reheat,\n        smc:2-1-16_SpaceTemp .\n\nsmc:VAV_2-1-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-17\" ;\n    brick:feeds smc:Zone_2-1-17 ;\n    brick:hasPart smc:ReheatCoil_2-1-17 ;\n    brick:hasPoint smc:2-1-17_ActFlow,\n        smc:2-1-17_DischargeTemp,\n        smc:2-1-17_MaxFlowHeatSP,\n        smc:2-1-17_Reheat,\n        smc:2-1-17_SpaceTemp .\n\nsmc:VAV_2-1-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-18\" ;\n    brick:feeds smc:Zone_2-1-18 ;\n    brick:hasPart smc:ReheatCoil_2-1-18 ;\n    brick:hasPoint smc:2-1-18_ActFlow,\n        smc:2-1-18_DischargeTemp,\n        smc:2-1-18_MaxFlowHeatSP,\n        smc:2-1-18_Reheat,\n        smc:2-1-18_SpaceTemp .\n\nsmc:VAV_2-1-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-19\" ;\n    brick:feeds smc:Zone_2-1-19 ;\n    brick:hasPart smc:ReheatCoil_2-1-19 ;\n    brick:hasPoint smc:2-1-19_ActFlow,\n        smc:2-1-19_DischargeTemp,\n        smc:2-1-19_MaxFlowHeatSP,\n        smc:2-1-19_Reheat,\n        smc:2-1-19_SpaceTemp .\n\nsmc:VAV_2-1-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-20\" ;\n    brick:feeds smc:Zone_2-1-20 ;\n    brick:hasPart smc:ReheatCoil_2-1-20 ;\n    brick:hasPoint smc:2-1-20_ActFlow,\n        smc:2-1-20_DischargeTemp,\n        smc:2-1-20_MaxFlowHeatSP,\n        smc:2-1-20_Reheat,\n        smc:2-1-20_SpaceTemp .\n\nsmc:VAV_2-1-27 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-1-27\" ;\n    brick:feeds smc:Zone_2-1-27 ;\n    brick:hasPart smc:ReheatCoil_2-1-27 ;\n    brick:hasPoint smc:2-1-27_ActFlow,\n        smc:2-1-27_DischargeTemp,\n        smc:2-1-27_MaxFlowHeatSP,\n        smc:2-1-27_Reheat,\n        smc:2-1-27_SpaceTemp .\n\nsmc:VAV_2-2-12 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-12\" ;\n    brick:feeds smc:Zone_2-2-12 ;\n    brick:hasPart smc:ReheatCoil_2-2-12 ;\n    brick:hasPoint smc:2-2-12_ActFlow,\n        smc:2-2-12_DischargeTemp,\n        smc:2-2-12_MaxFlowHeatSP,\n        smc:2-2-12_Reheat,\n        smc:2-2-12_SpaceTemp .\n\nsmc:VAV_2-2-13 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-13\" ;\n    brick:feeds smc:Zone_2-2-13 ;\n    brick:hasPart smc:ReheatCoil_2-2-13 ;\n    brick:hasPoint smc:2-2-13_ActFlow,\n        smc:2-2-13_DischargeTemp,\n        smc:2-2-13_MaxFlowHeatSP,\n        smc:2-2-13_Reheat,\n        smc:2-2-13_SpaceTemp .\n\nsmc:VAV_2-2-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-14\" ;\n    brick:feeds smc:Zone_2-2-14 ;\n    brick:hasPart smc:ReheatCoil_2-2-14 ;\n    brick:hasPoint smc:2-2-14_ActFlow,\n        smc:2-2-14_DischargeTemp,\n        smc:2-2-14_MaxFlowHeatSP,\n        smc:2-2-14_Reheat,\n        smc:2-2-14_SpaceTemp .\n\nsmc:VAV_2-2-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-15\" ;\n    brick:feeds smc:Zone_2-2-15 ;\n    brick:hasPart smc:ReheatCoil_2-2-15 ;\n    brick:hasPoint smc:2-2-15_ActFlow,\n        smc:2-2-15_DischargeTemp,\n        smc:2-2-15_MaxFlowHeatSP,\n        smc:2-2-15_Reheat,\n        smc:2-2-15_SpaceTemp .\n\nsmc:VAV_2-2-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-16\" ;\n    brick:feeds smc:Zone_2-2-16 ;\n    brick:hasPart smc:ReheatCoil_2-2-16 ;\n    brick:hasPoint smc:2-2-16_ActFlow,\n        smc:2-2-16_DischargeTemp,\n        smc:2-2-16_MaxFlowHeatSP,\n        smc:2-2-16_Reheat,\n        smc:2-2-16_SpaceTemp .\n\nsmc:VAV_2-2-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-17\" ;\n    brick:feeds smc:Zone_2-2-17 ;\n    brick:hasPart smc:ReheatCoil_2-2-17 ;\n    brick:hasPoint smc:2-2-17_ActFlow,\n        smc:2-2-17_DischargeTemp,\n        smc:2-2-17_MaxFlowHeatSP,\n        smc:2-2-17_Reheat,\n        smc:2-2-17_SpaceTemp .\n\nsmc:VAV_2-2-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-18\" ;\n    brick:feeds smc:Zone_2-2-18 ;\n    brick:hasPart smc:ReheatCoil_2-2-18 ;\n    brick:hasPoint smc:2-2-18_ActFlow,\n        smc:2-2-18_DischargeTemp,\n        smc:2-2-18_MaxFlowHeatSP,\n        smc:2-2-18_Reheat,\n        smc:2-2-18_SpaceTemp .\n\nsmc:VAV_2-2-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-19\" ;\n    brick:feeds smc:Zone_2-2-19 ;\n    brick:hasPart smc:ReheatCoil_2-2-19 ;\n    brick:hasPoint smc:2-2-19_ActFlow,\n        smc:2-2-19_DischargeTemp,\n        smc:2-2-19_MaxFlowHeatSP,\n        smc:2-2-19_Reheat,\n        smc:2-2-19_SpaceTemp .\n\nsmc:VAV_2-2-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-20\" ;\n    brick:feeds smc:Zone_2-2-20 ;\n    brick:hasPart smc:ReheatCoil_2-2-20 ;\n    brick:hasPoint smc:2-2-20_ActFlow,\n        smc:2-2-20_DischargeTemp,\n        smc:2-2-20_MaxFlowHeatSP,\n        smc:2-2-20_Reheat,\n        smc:2-2-20_SpaceTemp .\n\nsmc:VAV_2-2-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-21\" ;\n    brick:feeds smc:Zone_2-2-21 ;\n    brick:hasPart smc:ReheatCoil_2-2-21 ;\n    brick:hasPoint smc:2-2-21_ActFlow,\n        smc:2-2-21_DischargeTemp,\n        smc:2-2-21_MaxFlowHeatSP,\n        smc:2-2-21_Reheat,\n        smc:2-2-21_SpaceTemp .\n\nsmc:VAV_2-2-22 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-2-22\" ;\n    brick:feeds smc:Zone_2-2-22 ;\n    brick:hasPart smc:ReheatCoil_2-2-22 ;\n    brick:hasPoint smc:2-2-22_ActFlow,\n        smc:2-2-22_DischargeTemp,\n        smc:2-2-22_MaxFlowHeatSP,\n        smc:2-2-22_Reheat,\n        smc:2-2-22_SpaceTemp .\n\nsmc:VAV_2-3-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-14\" ;\n    brick:feeds smc:Zone_2-3-14 ;\n    brick:hasPart smc:ReheatCoil_2-3-14 ;\n    brick:hasPoint smc:2-3-14_ActFlow,\n        smc:2-3-14_DischargeTemp,\n        smc:2-3-14_MaxFlowHeatSP,\n        smc:2-3-14_Reheat,\n        smc:2-3-14_SpaceTemp .\n\nsmc:VAV_2-3-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-15\" ;\n    brick:feeds smc:Zone_2-3-15 ;\n    brick:hasPart smc:ReheatCoil_2-3-15 ;\n    brick:hasPoint smc:2-3-15_ActFlow,\n        smc:2-3-15_DischargeTemp,\n        smc:2-3-15_MaxFlowHeatSP,\n        smc:2-3-15_Reheat,\n        smc:2-3-15_SpaceTemp .\n\nsmc:VAV_2-3-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-16\" ;\n    brick:feeds smc:Zone_2-3-16 ;\n    brick:hasPart smc:ReheatCoil_2-3-16 ;\n    brick:hasPoint smc:2-3-16_ActFlow,\n        smc:2-3-16_DischargeTemp,\n        smc:2-3-16_MaxFlowHeatSP,\n        smc:2-3-16_Reheat,\n        smc:2-3-16_SpaceTemp .\n\nsmc:VAV_2-3-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-17\" ;\n    brick:feeds smc:Zone_2-3-17 ;\n    brick:hasPart smc:ReheatCoil_2-3-17 ;\n    brick:hasPoint smc:2-3-17_ActFlow,\n        smc:2-3-17_DischargeTemp,\n        smc:2-3-17_MaxFlowHeatSP,\n        smc:2-3-17_Reheat,\n        smc:2-3-17_SpaceTemp .\n\nsmc:VAV_2-3-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-18\" ;\n    brick:feeds smc:Zone_2-3-18 ;\n    brick:hasPart smc:ReheatCoil_2-3-18 ;\n    brick:hasPoint smc:2-3-18_ActFlow,\n        smc:2-3-18_DischargeTemp,\n        smc:2-3-18_MaxFlowHeatSP,\n        smc:2-3-18_Reheat,\n        smc:2-3-18_SpaceTemp .\n\nsmc:VAV_2-3-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-19\" ;\n    brick:feeds smc:Zone_2-3-19 ;\n    brick:hasPart smc:ReheatCoil_2-3-19 ;\n    brick:hasPoint smc:2-3-19_ActFlow,\n        smc:2-3-19_DischargeTemp,\n        smc:2-3-19_MaxFlowHeatSP,\n        smc:2-3-19_Reheat,\n        smc:2-3-19_SpaceTemp .\n\nsmc:VAV_2-3-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-20\" ;\n    brick:feeds smc:Zone_2-3-20 ;\n    brick:hasPart smc:ReheatCoil_2-3-20 ;\n    brick:hasPoint smc:2-3-20_ActFlow,\n        smc:2-3-20_DischargeTemp,\n        smc:2-3-20_MaxFlowHeatSP,\n        smc:2-3-20_Reheat,\n        smc:2-3-20_SpaceTemp .\n\nsmc:VAV_2-3-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-21\" ;\n    brick:feeds smc:Zone_2-3-21 ;\n    brick:hasPart smc:ReheatCoil_2-3-21 ;\n    brick:hasPoint smc:2-3-21_ActFlow,\n        smc:2-3-21_DischargeTemp,\n        smc:2-3-21_MaxFlowHeatSP,\n        smc:2-3-21_Reheat,\n        smc:2-3-21_SpaceTemp .\n\nsmc:VAV_2-3-22 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-3-22\" ;\n    brick:feeds smc:Zone_2-3-22 ;\n    brick:hasPart smc:ReheatCoil_2-3-22 ;\n    brick:hasPoint smc:2-3-22_ActFlow,\n        smc:2-3-22_DischargeTemp,\n        smc:2-3-22_MaxFlowHeatSP,\n        smc:2-3-22_Reheat,\n        smc:2-3-22_SpaceTemp .\n\nsmc:VAV_2-4-14 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-14\" ;\n    brick:feeds smc:Zone_2-4-14 ;\n    brick:hasPart smc:ReheatCoil_2-4-14 ;\n    brick:hasPoint smc:2-4-14_ActFlow,\n        smc:2-4-14_DischargeTemp,\n        smc:2-4-14_MaxFlowHeatSP,\n        smc:2-4-14_Reheat,\n        smc:2-4-14_SpaceTemp .\n\nsmc:VAV_2-4-15 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-15\" ;\n    brick:feeds smc:Zone_2-4-15 ;\n    brick:hasPart smc:ReheatCoil_2-4-15 ;\n    brick:hasPoint smc:2-4-15_ActFlow,\n        smc:2-4-15_DischargeTemp,\n        smc:2-4-15_MaxFlowHeatSP,\n        smc:2-4-15_Reheat,\n        smc:2-4-15_SpaceTemp .\n\nsmc:VAV_2-4-16 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-16\" ;\n    brick:feeds smc:Zone_2-4-16 ;\n    brick:hasPart smc:ReheatCoil_2-4-16 ;\n    brick:hasPoint smc:2-4-16_ActFlow,\n        smc:2-4-16_DischargeTemp,\n        smc:2-4-16_MaxFlowHeatSP,\n        smc:2-4-16_Reheat,\n        smc:2-4-16_SpaceTemp .\n\nsmc:VAV_2-4-17 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-17\" ;\n    brick:feeds smc:Zone_2-4-17 ;\n    brick:hasPart smc:ReheatCoil_2-4-17 ;\n    brick:hasPoint smc:2-4-17_ActFlow,\n        smc:2-4-17_DischargeTemp,\n        smc:2-4-17_MaxFlowHeatSP,\n        smc:2-4-17_Reheat,\n        smc:2-4-17_SpaceTemp .\n\nsmc:VAV_2-4-17A a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-17A\" ;\n    brick:feeds smc:Zone_2-4-17A ;\n    brick:hasPart smc:ReheatCoil_2-4-17A ;\n    brick:hasPoint smc:2-4-17A_ActFlow,\n        smc:2-4-17A_DischargeTemp,\n        smc:2-4-17A_MaxFlowHeatSP,\n        smc:2-4-17A_Reheat,\n        smc:2-4-17A_SpaceTemp .\n\nsmc:VAV_2-4-18 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-18\" ;\n    brick:feeds smc:Zone_2-4-18 ;\n    brick:hasPart smc:ReheatCoil_2-4-18 ;\n    brick:hasPoint smc:2-4-18_ActFlow,\n        smc:2-4-18_DischargeTemp,\n        smc:2-4-18_MaxFlowHeatSP,\n        smc:2-4-18_Reheat,\n        smc:2-4-18_SpaceTemp .\n\nsmc:VAV_2-4-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-19\" ;\n    brick:feeds smc:Zone_2-4-19 ;\n    brick:hasPart smc:ReheatCoil_2-4-19 ;\n    brick:hasPoint smc:2-4-19_ActFlow,\n        smc:2-4-19_DischargeTemp,\n        smc:2-4-19_MaxFlowHeatSP,\n        smc:2-4-19_Reheat,\n        smc:2-4-19_SpaceTemp .\n\nsmc:VAV_2-4-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-20\" ;\n    brick:feeds smc:Zone_2-4-20 ;\n    brick:hasPart smc:ReheatCoil_2-4-20 ;\n    brick:hasPoint smc:2-4-20_ActFlow,\n        smc:2-4-20_DischargeTemp,\n        smc:2-4-20_MaxFlowHeatSP,\n        smc:2-4-20_Reheat,\n        smc:2-4-20_SpaceTemp .\n\nsmc:VAV_2-4-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-21\" ;\n    brick:feeds smc:Zone_2-4-21 ;\n    brick:hasPart smc:ReheatCoil_2-4-21 ;\n    brick:hasPoint smc:2-4-21_ActFlow,\n        smc:2-4-21_DischargeTemp,\n        smc:2-4-21_MaxFlowHeatSP,\n        smc:2-4-21_Reheat,\n        smc:2-4-21_SpaceTemp .\n\nsmc:VAV_2-4-24 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-4-24\" ;\n    brick:feeds smc:Zone_2-4-24 ;\n    brick:hasPart smc:ReheatCoil_2-4-24 ;\n    brick:hasPoint smc:2-4-24_ActFlow,\n        smc:2-4-24_DischargeTemp,\n        smc:2-4-24_MaxFlowHeatSP,\n        smc:2-4-24_Reheat,\n        smc:2-4-24_SpaceTemp .\n\nsmc:VAV_2-5-17B a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-17B\" ;\n    brick:feeds smc:Zone_2-5-17B ;\n    brick:hasPart smc:ReheatCoil_2-5-17B ;\n    brick:hasPoint smc:2-5-17B_ActFlow,\n        smc:2-5-17B_DischargeTemp,\n        smc:2-5-17B_MaxFlowHeatSP,\n        smc:2-5-17B_Reheat,\n        smc:2-5-17B_SpaceTemp .\n\nsmc:VAV_2-5-19 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-19\" ;\n    brick:feeds smc:Zone_2-5-19 ;\n    brick:hasPart smc:ReheatCoil_2-5-19 ;\n    brick:hasPoint smc:2-5-19_ActFlow,\n        smc:2-5-19_DischargeTemp,\n        smc:2-5-19_MaxFlowHeatSP,\n        smc:2-5-19_Reheat,\n        smc:2-5-19_SpaceTemp .\n\nsmc:VAV_2-5-20 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-20\" ;\n    brick:feeds smc:Zone_2-5-20 ;\n    brick:hasPart smc:ReheatCoil_2-5-20 ;\n    brick:hasPoint smc:2-5-20_ActFlow,\n        smc:2-5-20_DischargeTemp,\n        smc:2-5-20_MaxFlowHeatSP,\n        smc:2-5-20_Reheat,\n        smc:2-5-20_SpaceTemp .\n\nsmc:VAV_2-5-21 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-21\" ;\n    brick:feeds smc:Zone_2-5-21 ;\n    brick:hasPart smc:ReheatCoil_2-5-21 ;\n    brick:hasPoint smc:2-5-21_ActFlow,\n        smc:2-5-21_DischargeTemp,\n        smc:2-5-21_MaxFlowHeatSP,\n        smc:2-5-21_Reheat,\n        smc:2-5-21_SpaceTemp .\n\nsmc:VAV_2-5-22 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-22\" ;\n    brick:feeds smc:Zone_2-5-22 ;\n    brick:hasPart smc:ReheatCoil_2-5-22 ;\n    brick:hasPoint smc:2-5-22_ActFlow,\n        smc:2-5-22_DischargeTemp,\n        smc:2-5-22_MaxFlowHeatSP,\n        smc:2-5-22_Reheat,\n        smc:2-5-22_SpaceTemp .\n\nsmc:VAV_2-5-23 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-23\" ;\n    brick:feeds smc:Zone_2-5-23 ;\n    brick:hasPart smc:ReheatCoil_2-5-23 ;\n    brick:hasPoint smc:2-5-23_ActFlow,\n        smc:2-5-23_DischargeTemp,\n        smc:2-5-23_MaxFlowHeatSP,\n        smc:2-5-23_Reheat,\n        smc:2-5-23_SpaceTemp .\n\nsmc:VAV_2-5-24 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-24\" ;\n    brick:feeds smc:Zone_2-5-24 ;\n    brick:hasPart smc:ReheatCoil_2-5-24 ;\n    brick:hasPoint smc:2-5-24_ActFlow,\n        smc:2-5-24_DischargeTemp,\n        smc:2-5-24_MaxFlowHeatSP,\n        smc:2-5-24_Reheat,\n        smc:2-5-24_SpaceTemp .\n\nsmc:VAV_2-5-25 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-5-25\" ;\n    brick:feeds smc:Zone_2-5-25 ;\n    brick:hasPart smc:ReheatCoil_2-5-25 ;\n    brick:hasPoint smc:2-5-25_ActFlow,\n        smc:2-5-25_DischargeTemp,\n        smc:2-5-25_MaxFlowHeatSP,\n        smc:2-5-25_Reheat,\n        smc:2-5-25_SpaceTemp .\n\nsmc:VAV_2-B-1 a brick:RVAV,\n        brick:VAV ;\n    rdfs:label \"2-B-1\" ;\n    brick:feeds smc:Zone_2-B-1 ;\n    brick:hasPart smc:ReheatCoil_2-B-1 ;\n    brick:hasPoint smc:2-B-1_ActFlow,\n        smc:2-B-1_DischargeTemp,\n        smc:2-B-1_MaxFlowHeatSP,\n        smc:2-B-1_Reheat,\n        smc:2-B-1_SpaceTemp .\n\nsmc:Zone_1-1-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-1_SpaceTemp .\n\nsmc:Zone_1-1-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-2_SpaceTemp .\n\nsmc:Zone_1-1-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-3_SpaceTemp .\n\nsmc:Zone_1-1-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-4_SpaceTemp .\n\nsmc:Zone_1-1-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-5_SpaceTemp .\n\nsmc:Zone_1-1-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-6_SpaceTemp .\n\nsmc:Zone_1-1-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-7_SpaceTemp .\n\nsmc:Zone_1-1-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-1-8_SpaceTemp .\n\nsmc:Zone_1-2-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-1_SpaceTemp .\n\nsmc:Zone_1-2-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-2_SpaceTemp .\n\nsmc:Zone_1-2-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-3_SpaceTemp .\n\nsmc:Zone_1-2-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-4_SpaceTemp .\n\nsmc:Zone_1-2-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-5_SpaceTemp .\n\nsmc:Zone_1-2-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-6_SpaceTemp .\n\nsmc:Zone_1-2-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-7_SpaceTemp .\n\nsmc:Zone_1-2-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-2-8_SpaceTemp .\n\nsmc:Zone_1-3-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-1_SpaceTemp .\n\nsmc:Zone_1-3-10 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-10_SpaceTemp .\n\nsmc:Zone_1-3-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-2_SpaceTemp .\n\nsmc:Zone_1-3-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-3_SpaceTemp .\n\nsmc:Zone_1-3-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-4_SpaceTemp .\n\nsmc:Zone_1-3-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-5_SpaceTemp .\n\nsmc:Zone_1-3-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-6_SpaceTemp .\n\nsmc:Zone_1-3-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-7_SpaceTemp .\n\nsmc:Zone_1-3-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-8_SpaceTemp .\n\nsmc:Zone_1-3-9 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-3-9_SpaceTemp .\n\nsmc:Zone_1-4-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-1_SpaceTemp .\n\nsmc:Zone_1-4-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-2_SpaceTemp .\n\nsmc:Zone_1-4-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-3_SpaceTemp .\n\nsmc:Zone_1-4-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-4_SpaceTemp .\n\nsmc:Zone_1-4-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-5_SpaceTemp .\n\nsmc:Zone_1-4-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-6_SpaceTemp .\n\nsmc:Zone_1-4-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-7_SpaceTemp .\n\nsmc:Zone_1-4-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-8_SpaceTemp .\n\nsmc:Zone_1-4-9 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-4-9_SpaceTemp .\n\nsmc:Zone_1-5-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-1_SpaceTemp .\n\nsmc:Zone_1-5-10 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-10_SpaceTemp .\n\nsmc:Zone_1-5-11 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-11_SpaceTemp .\n\nsmc:Zone_1-5-12 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-12_SpaceTemp .\n\nsmc:Zone_1-5-13 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-13_SpaceTemp .\n\nsmc:Zone_1-5-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-16_SpaceTemp .\n\nsmc:Zone_1-5-2 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-2_SpaceTemp .\n\nsmc:Zone_1-5-3 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-3_SpaceTemp .\n\nsmc:Zone_1-5-4 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-4_SpaceTemp .\n\nsmc:Zone_1-5-5 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-5_SpaceTemp .\n\nsmc:Zone_1-5-6 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-6_SpaceTemp .\n\nsmc:Zone_1-5-7 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-7_SpaceTemp .\n\nsmc:Zone_1-5-8 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-8_SpaceTemp .\n\nsmc:Zone_1-5-9 a brick:HVAC_Zone ;\n    brick:hasPoint smc:1-5-9_SpaceTemp .\n\nsmc:Zone_2-1-11 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-11_SpaceTemp .\n\nsmc:Zone_2-1-12 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-12_SpaceTemp .\n\nsmc:Zone_2-1-13 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-13_SpaceTemp .\n\nsmc:Zone_2-1-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-14_SpaceTemp .\n\nsmc:Zone_2-1-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-15_SpaceTemp .\n\nsmc:Zone_2-1-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-16_SpaceTemp .\n\nsmc:Zone_2-1-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-17_SpaceTemp .\n\nsmc:Zone_2-1-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-18_SpaceTemp .\n\nsmc:Zone_2-1-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-19_SpaceTemp .\n\nsmc:Zone_2-1-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-20_SpaceTemp .\n\nsmc:Zone_2-1-27 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-1-27_SpaceTemp .\n\nsmc:Zone_2-2-12 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-12_SpaceTemp .\n\nsmc:Zone_2-2-13 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-13_SpaceTemp .\n\nsmc:Zone_2-2-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-14_SpaceTemp .\n\nsmc:Zone_2-2-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-15_SpaceTemp .\n\nsmc:Zone_2-2-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-16_SpaceTemp .\n\nsmc:Zone_2-2-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-17_SpaceTemp .\n\nsmc:Zone_2-2-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-18_SpaceTemp .\n\nsmc:Zone_2-2-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-19_SpaceTemp .\n\nsmc:Zone_2-2-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-20_SpaceTemp .\n\nsmc:Zone_2-2-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-21_SpaceTemp .\n\nsmc:Zone_2-2-22 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-2-22_SpaceTemp .\n\nsmc:Zone_2-3-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-14_SpaceTemp .\n\nsmc:Zone_2-3-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-15_SpaceTemp .\n\nsmc:Zone_2-3-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-16_SpaceTemp .\n\nsmc:Zone_2-3-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-17_SpaceTemp .\n\nsmc:Zone_2-3-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-18_SpaceTemp .\n\nsmc:Zone_2-3-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-19_SpaceTemp .\n\nsmc:Zone_2-3-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-20_SpaceTemp .\n\nsmc:Zone_2-3-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-21_SpaceTemp .\n\nsmc:Zone_2-3-22 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-3-22_SpaceTemp .\n\nsmc:Zone_2-4-14 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-14_SpaceTemp .\n\nsmc:Zone_2-4-15 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-15_SpaceTemp .\n\nsmc:Zone_2-4-16 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-16_SpaceTemp .\n\nsmc:Zone_2-4-17 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-17_SpaceTemp .\n\nsmc:Zone_2-4-17A a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-17A_SpaceTemp .\n\nsmc:Zone_2-4-18 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-18_SpaceTemp .\n\nsmc:Zone_2-4-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-19_SpaceTemp .\n\nsmc:Zone_2-4-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-20_SpaceTemp .\n\nsmc:Zone_2-4-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-21_SpaceTemp .\n\nsmc:Zone_2-4-24 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-4-24_SpaceTemp .\n\nsmc:Zone_2-5-17B a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-17B_SpaceTemp .\n\nsmc:Zone_2-5-19 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-19_SpaceTemp .\n\nsmc:Zone_2-5-20 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-20_SpaceTemp .\n\nsmc:Zone_2-5-21 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-21_SpaceTemp .\n\nsmc:Zone_2-5-22 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-22_SpaceTemp .\n\nsmc:Zone_2-5-23 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-23_SpaceTemp .\n\nsmc:Zone_2-5-24 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-24_SpaceTemp .\n\nsmc:Zone_2-5-25 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-5-25_SpaceTemp .\n\nsmc:Zone_2-B-1 a brick:HVAC_Zone ;\n    brick:hasPoint smc:2-B-1_SpaceTemp .\n\nsmc:boiler_flow a brick:Hot_Water_Supply_Flow_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"81137143-b1c7-4e28-8c85-b383d97735a4\" ] .\n\nsmc:boiler_gas a brick:Gas_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89f12123-bf91-40a9-a215-959b2a8f88a1\" ] .\n\nsmc:boiler_returnTemp a brick:Return_Water_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"78534063-2ab0-435e-b3c1-e0ebc3e6e799\" ] .\n\nsmc:boiler_suppliedTemp a brick:Hot_Water_Supply_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4b91df3-2d4e-473e-90c6-111e39f821f6\" ] .\n\nsmc:1-1-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cfd3ea61-73fa-44e5-8386-b1dafafe9cc6\" ] .\n\nsmc:1-1-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a803f27-c660-46e9-8e65-8bf3538c573f\" ] .\n\nsmc:1-1-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c73a8c1-ffc1-4766-ba35-8925b8279814\" ] .\n\nsmc:1-1-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"acbe7c4a-c073-48c0-9ac0-799f39bac16e\" ] .\n\nsmc:1-1-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"09d28319-de4c-42b4-bccc-4e942c7f6730\" ] .\n\nsmc:1-1-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6b650e95-0b7d-4f89-a7b2-c36e6210511d\" ] .\n\nsmc:1-1-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6b19b56-b549-46f3-8e59-138b67cac33b\" ] .\n\nsmc:1-1-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"21603d60-d3a5-4341-8377-2b2f9c11b303\" ] .\n\nsmc:1-2-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"de758ba1-fecf-48d0-be0e-b5675afdbc2e\" ] .\n\nsmc:1-2-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"917365f5-b5b2-42f1-a5f3-08bd129456a5\" ] .\n\nsmc:1-2-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2baf1459-7809-4a2b-8250-6b66fe84575c\" ] .\n\nsmc:1-2-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9a81863-ebe3-475c-9da7-fd51fd45aa61\" ] .\n\nsmc:1-2-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3d48eda4-6b8c-4dca-9992-f85573a4fbb0\" ] .\n\nsmc:1-2-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8bfd0c15-f42b-4888-b70a-a4791cdb9916\" ] .\n\nsmc:1-2-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b981d8fb-5ec8-4099-ad33-a1f869a684ad\" ] .\n\nsmc:1-2-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3878cf1f-e1cd-4034-bec3-7774cf4b1ead\" ] .\n\nsmc:1-3-10_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ba92a64-76c6-4b44-b9cf-8ef356ddd817\" ] .\n\nsmc:1-3-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"039bf78b-3014-426e-868b-fde67bc3269d\" ] .\n\nsmc:1-3-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0f7cf498-dd3a-4a7d-9884-656a73b88613\" ] .\n\nsmc:1-3-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7903015b-6396-4cb4-b58e-ee16ab9e88d3\" ] .\n\nsmc:1-3-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e11b09b9-bbac-4476-8dbb-8b2140655fe0\" ] .\n\nsmc:1-3-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c37a9732-1ba7-4a7e-ab8e-3b3e31a9ab1f\" ] .\n\nsmc:1-3-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"596ce729-cf96-4e2c-87aa-0b4b3e3e7df1\" ] .\n\nsmc:1-3-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa654173-612c-4c5e-b727-e51573f845c3\" ] .\n\nsmc:1-3-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc2f3d13-8eeb-42ec-9697-d9195fd83ab3\" ] .\n\nsmc:1-3-9_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42f10cbb-f93a-4218-9045-e1d7c4166615\" ] .\n\nsmc:1-4-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5edc74e4-051a-41ae-ab2f-114b4647034c\" ] .\n\nsmc:1-4-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"91ca80c3-e290-4291-895f-0de664ace960\" ] .\n\nsmc:1-4-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"15a73470-7cd7-49dc-bdcb-3678037a61e9\" ] .\n\nsmc:1-4-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c4615cf-d2b9-482c-bfb9-b18922e70390\" ] .\n\nsmc:1-4-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"66a7d0f4-3444-467a-9fc0-780f1decb90b\" ] .\n\nsmc:1-4-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c10cc9fb-3d03-406d-8a02-e1772cbb13f7\" ] .\n\nsmc:1-4-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d18269c-f697-4d8b-bbf6-6d31bf754a65\" ] .\n\nsmc:1-4-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e38120bf-b1c6-4564-9203-2455353452e9\" ] .\n\nsmc:1-4-9_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e89d5bec-5b94-4c22-9899-1c8d0dc38fd1\" ] .\n\nsmc:1-5-10_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8061506f-8128-48d9-b509-bb691ee8a40e\" ] .\n\nsmc:1-5-11_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa68141f-8761-4a7b-87a7-ba4d75291aff\" ] .\n\nsmc:1-5-12_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e3fbecd5-06bb-4c00-8b3c-9b4cfec73312\" ] .\n\nsmc:1-5-13_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"98868b09-d1f0-4e8b-af1f-01444ecf41ef\" ] .\n\nsmc:1-5-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5710b4aa-d18e-46da-b4c1-35e99d277b0b\" ] .\n\nsmc:1-5-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b1f94e8-0d4f-4fd0-a6df-25426cf53c6c\" ] .\n\nsmc:1-5-2_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3e457b8b-6d6f-48e9-bc55-9b749b6b1e7c\" ] .\n\nsmc:1-5-3_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c64440b-1517-45dd-8302-afe049741832\" ] .\n\nsmc:1-5-4_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9498ab17-f1c5-4cf5-9ee5-d0308e6cb1aa\" ] .\n\nsmc:1-5-5_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"881ae9c7-1415-4f07-ae11-e046ad1ba597\" ] .\n\nsmc:1-5-6_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4931dd0c-1d50-41b4-a81d-12f6ed20b0f9\" ] .\n\nsmc:1-5-7_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f66362bb-75a9-4646-a91b-f1a03db90e95\" ] .\n\nsmc:1-5-8_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d1597876-c845-42e0-8426-1a7db672a895\" ] .\n\nsmc:1-5-9_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75b84a24-3ff9-4451-87bd-cbd7ff3c11a1\" ] .\n\nsmc:2-1-11_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eb9e2c8e-f866-4af4-8cd5-49f2d65e3255\" ] .\n\nsmc:2-1-12_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89405dcb-51bf-452b-9206-346c2b79fe5d\" ] .\n\nsmc:2-1-13_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1997fb83-bf27-4ac0-a464-26ceb8d6d143\" ] .\n\nsmc:2-1-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"707ca524-7e44-47dc-b73c-e76eb4857d55\" ] .\n\nsmc:2-1-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2326ff21-0c95-4012-9941-3d8f825019eb\" ] .\n\nsmc:2-1-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"342390fe-2b7f-4cf7-8a50-ab875219a18d\" ] .\n\nsmc:2-1-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30af39bd-c93c-4477-ba02-ab920d8ac13e\" ] .\n\nsmc:2-1-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2e57bcf-e850-4483-964f-9471501a9b00\" ] .\n\nsmc:2-1-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c914bf18-0e24-48b2-b625-ffd5b7e71183\" ] .\n\nsmc:2-1-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7aa5cf2c-80a1-4570-b4af-2e92e76c8c03\" ] .\n\nsmc:2-1-27_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4aaf8d75-33e1-4c32-b555-68e5f86e6b56\" ] .\n\nsmc:2-2-12_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c88d75c-bfaa-4b1d-a010-fdd2024bdede\" ] .\n\nsmc:2-2-13_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42420314-4fe4-43ba-af28-6639a4a8b1a8\" ] .\n\nsmc:2-2-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4cbb8ff0-932f-4641-b76f-f0f394215448\" ] .\n\nsmc:2-2-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"600866fb-5363-46ea-8f61-bfa89c053120\" ] .\n\nsmc:2-2-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1ab65cb9-d513-408d-ad44-5dcbbce23059\" ] .\n\nsmc:2-2-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8de74621-99ae-498f-8263-ff78a6284b01\" ] .\n\nsmc:2-2-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f8615c5-d15b-47cf-990f-b5d059326933\" ] .\n\nsmc:2-2-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d0d6e8e-d5f8-4901-a577-655c0e2289f6\" ] .\n\nsmc:2-2-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f1ed642-ea77-4fbe-9639-530215e36afc\" ] .\n\nsmc:2-2-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4e9950a8-a593-4c60-837e-475ad19d1326\" ] .\n\nsmc:2-2-22_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3770bf0-689c-4657-9d3c-258909cbfd2f\" ] .\n\nsmc:2-3-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ed0026db-8a93-465a-9edd-d9521929e556\" ] .\n\nsmc:2-3-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cc18f7f5-0804-45bc-9be5-76eeecf5dff3\" ] .\n\nsmc:2-3-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c8d94d7-ca6a-4823-9c96-5c6f1cceba13\" ] .\n\nsmc:2-3-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c372018-0f46-4ee9-aadd-735b8ff6ef7e\" ] .\n\nsmc:2-3-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a131216-5c4b-44f4-8ac0-0f3baf9981e7\" ] .\n\nsmc:2-3-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"32502d8b-869d-4b28-9acc-3499592549c8\" ] .\n\nsmc:2-3-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e272f80-9179-4a02-bac2-23b51793bc89\" ] .\n\nsmc:2-3-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3733b778-26d4-4ca8-8852-7b9e9d2a7aa4\" ] .\n\nsmc:2-3-22_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"988e028e-4b49-46ed-9875-d745b60a5a8d\" ] .\n\nsmc:2-4-14_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74e3a44b-d286-4b96-b6d5-d5793a1cee7c\" ] .\n\nsmc:2-4-15_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9a325b94-d47d-4dbe-a37d-20ed09b970b2\" ] .\n\nsmc:2-4-16_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"544746d3-ba07-465f-9043-8c245c8650c4\" ] .\n\nsmc:2-4-17A_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"063efa8f-4453-4cda-b73e-454b9cf8453b\" ] .\n\nsmc:2-4-17_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a83dece1-f344-4884-b80b-4f8664a0a8ef\" ] .\n\nsmc:2-4-18_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6b15b57-aad6-474b-b326-ea614351fec3\" ] .\n\nsmc:2-4-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"88adaf3f-05e0-45fb-9a5e-b8e1eb131abe\" ] .\n\nsmc:2-4-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48bea7ee-4c06-4168-b160-e6522f175501\" ] .\n\nsmc:2-4-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ffc3b8be-d208-461a-9d49-74204599c91c\" ] .\n\nsmc:2-4-24_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cb6f731b-0f70-4d74-ab03-3d646961fb8b\" ] .\n\nsmc:2-5-17B_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ada35040-75b4-4bf0-8930-be25fde6ba9a\" ] .\n\nsmc:2-5-19_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee7c3375-cec8-4d36-9389-022241d71cd0\" ] .\n\nsmc:2-5-20_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e37d8a05-3d48-4400-9556-52f4c2566a86\" ] .\n\nsmc:2-5-21_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"84cb698a-9c36-437c-8ba0-66c885ee8fc4\" ] .\n\nsmc:2-5-22_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8576a79e-9557-473b-8266-b1a691fb59c9\" ] .\n\nsmc:2-5-23_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7748c020-6a72-4d2a-bf0f-847120250b0d\" ] .\n\nsmc:2-5-24_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b3570ad5-9df8-4305-bfe7-01398bf46e11\" ] .\n\nsmc:2-5-25_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"49836db9-cc6f-41b0-9835-68a9ae583b06\" ] .\n\nsmc:2-B-1_SpaceTemp a brick:Zone_Air_Temperature_Sensor ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"17e9e1d2-5e18-4a7d-960f-e44ee6f83a53\" ] .\n\nsmc:AHU1 a brick:AHU ;\n    rdfs:label \"AHU1\" ;\n    brick:feeds smc:VAV_1-1-1,\n        smc:VAV_1-1-2,\n        smc:VAV_1-1-3,\n        smc:VAV_1-1-4,\n        smc:VAV_1-1-5,\n        smc:VAV_1-1-6,\n        smc:VAV_1-1-7,\n        smc:VAV_1-1-8,\n        smc:VAV_1-2-1,\n        smc:VAV_1-2-2,\n        smc:VAV_1-2-3,\n        smc:VAV_1-2-4,\n        smc:VAV_1-2-5,\n        smc:VAV_1-2-6,\n        smc:VAV_1-2-7,\n        smc:VAV_1-2-8,\n        smc:VAV_1-3-1,\n        smc:VAV_1-3-10,\n        smc:VAV_1-3-2,\n        smc:VAV_1-3-3,\n        smc:VAV_1-3-4,\n        smc:VAV_1-3-5,\n        smc:VAV_1-3-6,\n        smc:VAV_1-3-7,\n        smc:VAV_1-3-8,\n        smc:VAV_1-3-9,\n        smc:VAV_1-4-1,\n        smc:VAV_1-4-2,\n        smc:VAV_1-4-3,\n        smc:VAV_1-4-4,\n        smc:VAV_1-4-5,\n        smc:VAV_1-4-6,\n        smc:VAV_1-4-7,\n        smc:VAV_1-4-8,\n        smc:VAV_1-4-9,\n        smc:VAV_1-5-1,\n        smc:VAV_1-5-10,\n        smc:VAV_1-5-11,\n        smc:VAV_1-5-12,\n        smc:VAV_1-5-13,\n        smc:VAV_1-5-16,\n        smc:VAV_1-5-2,\n        smc:VAV_1-5-3,\n        smc:VAV_1-5-4,\n        smc:VAV_1-5-5,\n        smc:VAV_1-5-6,\n        smc:VAV_1-5-7,\n        smc:VAV_1-5-8,\n        smc:VAV_1-5-9 ;\n    brick:hasPoint smc:OutsideTempAHU1,\n        smc:SuppliedFanSpeedAHU1,\n        smc:SuppliedTempAHU1 .\n\nsmc:AHU2 a brick:AHU ;\n    rdfs:label \"AHU2\" ;\n    brick:feeds smc:VAV_2-1-11,\n        smc:VAV_2-1-12,\n        smc:VAV_2-1-13,\n        smc:VAV_2-1-14,\n        smc:VAV_2-1-15,\n        smc:VAV_2-1-16,\n        smc:VAV_2-1-17,\n        smc:VAV_2-1-18,\n        smc:VAV_2-1-19,\n        smc:VAV_2-1-20,\n        smc:VAV_2-1-27,\n        smc:VAV_2-2-12,\n        smc:VAV_2-2-13,\n        smc:VAV_2-2-14,\n        smc:VAV_2-2-15,\n        smc:VAV_2-2-16,\n        smc:VAV_2-2-17,\n        smc:VAV_2-2-18,\n        smc:VAV_2-2-19,\n        smc:VAV_2-2-20,\n        smc:VAV_2-2-21,\n        smc:VAV_2-2-22,\n        smc:VAV_2-3-14,\n        smc:VAV_2-3-15,\n        smc:VAV_2-3-16,\n        smc:VAV_2-3-17,\n        smc:VAV_2-3-18,\n        smc:VAV_2-3-19,\n        smc:VAV_2-3-20,\n        smc:VAV_2-3-21,\n        smc:VAV_2-3-22,\n        smc:VAV_2-4-14,\n        smc:VAV_2-4-15,\n        smc:VAV_2-4-16,\n        smc:VAV_2-4-17,\n        smc:VAV_2-4-17A,\n        smc:VAV_2-4-18,\n        smc:VAV_2-4-19,\n        smc:VAV_2-4-20,\n        smc:VAV_2-4-21,\n        smc:VAV_2-4-24,\n        smc:VAV_2-5-17B,\n        smc:VAV_2-5-19,\n        smc:VAV_2-5-20,\n        smc:VAV_2-5-21,\n        smc:VAV_2-5-22,\n        smc:VAV_2-5-23,\n        smc:VAV_2-5-24,\n        smc:VAV_2-5-25,\n        smc:VAV_2-B-1 ;\n    brick:hasPoint smc:OutsideTempAHU2,\n        smc:SuppliedFanSpeedAHU2,\n        smc:SuppliedTempAHU2 .\n\n",
        "output": "This building is categorized as a unknown building type, with a total floor area of approximately 0 square feet spanning 0 floors. The HVAC system comprises 2 air handling units (AHUs), including 0 variable air volume (VAV) units and 0 constant volume (CV) units. and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: . In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as ."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg5.ttl",
        "input": "@prefix brick: <https://brickschema.org/schema/Brick#> .\n@prefix ns2: <http://buildsys.org/ontologies/bldg5#> .\n@prefix ns4: <http://buildsys.org/ontologies/bldg5#bldg5.CHW.Pump1_Start/> .\n@prefix ns5: <http://buildsys.org/ontologies/bldg5#bldg5.CHW.Pump2_Start/> .\n@prefix owl: <http://www.w3.org/2002/07/owl#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix ref: <https://brickschema.org/schema/Brick/ref#> .\n@prefix unit: <http://qudt.org/vocab/unit/> .\n\nns2:AHU01N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1400B,\n        ns2:VAVRM1415,\n        ns2:VAVRM1415A,\n        ns2:VAVRM1430,\n        ns2:VAVRM1435_1,\n        ns2:VAVRM1435_2,\n        ns2:VAVRM1440,\n        ns2:VAVRM1445,\n        ns2:VAVRM1450,\n        ns2:VAVRM1455 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU01N.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU01N.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU01N.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU01N.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU01N.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU01N.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU01N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU01S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM1400G,\n        ns2:VAVRM1475,\n        ns2:VAVRM1480A,\n        ns2:VAVRM1485,\n        ns2:VAVRM1488 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU01S.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHU01S.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU01S.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU01S.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU01S.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU01S.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU01S.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU01S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM2400B,\n        ns2:VAVRM2415_1,\n        ns2:VAVRM2415_2,\n        ns2:VAVRM2430,\n        ns2:VAVRM2435,\n        ns2:VAVRM2440,\n        ns2:VAVRM2445,\n        ns2:VAVRM2450,\n        ns2:VAVRM2455_1,\n        ns2:VAVRM2455_2 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU02N.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU02N.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU02N.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU02N.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU02N.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU02N.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU02N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU02S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM2400G,\n        ns2:VAVRM2455A,\n        ns2:VAVRM2462,\n        ns2:VAVRM2463,\n        ns2:VAVRM2464,\n        ns2:VAVRM2465,\n        ns2:VAVRM2466,\n        ns2:VAVRM2467,\n        ns2:VAVRM2468,\n        ns2:VAVRM2469,\n        ns2:VAVRM2470,\n        ns2:VAVRM2471,\n        ns2:VAVRM2473,\n        ns2:VAVRM2475,\n        ns2:VAVRM2480,\n        ns2:VAVRM2485 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU02S.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHU02S.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU02S.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU02S.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU02S.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU02S.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU02S.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU02S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM3400B,\n        ns2:VAVRM3415,\n        ns2:VAVRM3430_1,\n        ns2:VAVRM3430_2,\n        ns2:VAVRM3435_1,\n        ns2:VAVRM3435_2,\n        ns2:VAVRM3435_3,\n        ns2:VAVRM3450,\n        ns2:VAVRM3455_1,\n        ns2:VAVRM3455_2 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU03N.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU03N.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU03N.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU03N.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU03N.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU03N.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU03N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU03S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM3400G,\n        ns2:VAVRM3461,\n        ns2:VAVRM3462,\n        ns2:VAVRM3463,\n        ns2:VAVRM3464,\n        ns2:VAVRM3465,\n        ns2:VAVRM3466,\n        ns2:VAVRM3467,\n        ns2:VAVRM3468,\n        ns2:VAVRM3469,\n        ns2:VAVRM3470,\n        ns2:VAVRM3471,\n        ns2:VAVRM3473,\n        ns2:VAVRM3475,\n        ns2:VAVRM3480,\n        ns2:VAVRM3485 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU03S.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHU03S.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU03S.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU03S.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU03S.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU03S.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU03S.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU03S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU04N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM4413,\n        ns2:VAVRM4419,\n        ns2:VAVRM4430,\n        ns2:VAVRM4435,\n        ns2:VAVRM4435A,\n        ns2:VAVRM4440,\n        ns2:VAVRM4445,\n        ns2:VAVRM4450,\n        ns2:VAVRM4455,\n        ns2:VAVRM4491A ;\n    brick:hasPoint ns2:bldg5.AHU.AHU04N.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU04N.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU04N.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU04N.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU04N.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU04N.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU04N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU04S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM4400G,\n        ns2:VAVRM4462,\n        ns2:VAVRM4463,\n        ns2:VAVRM4465,\n        ns2:VAVRM4467,\n        ns2:VAVRM4469,\n        ns2:VAVRM4471,\n        ns2:VAVRM4473 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU04S.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHU04S.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU04S.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU04S.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU04S.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU04S.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU04S.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU04S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU04SLC a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg5.AHU.AHU04SLC.BCHWS,\n        ns2:bldg5.AHU.AHU04SLC.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHU04SLC.Chilled_Water_Supply_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU05N a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM5400B,\n        ns2:VAVRM5415,\n        ns2:VAVRM5417,\n        ns2:VAVRM5425,\n        ns2:VAVRM5430,\n        ns2:VAVRM5430A,\n        ns2:VAVRM5440,\n        ns2:VAVRM5440A,\n        ns2:VAVRM5445_1,\n        ns2:VAVRM5445_2,\n        ns2:VAVRM5450,\n        ns2:VAVRM5455,\n        ns2:VAVRM5455A ;\n    brick:hasPoint ns2:bldg5.AHU.AHU05N.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU05N.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU05N.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU05N.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU05N.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU05N.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU05S a brick:Air_Handler_Unit ;\n    brick:feeds ns2:VAVRM5400E,\n        ns2:VAVRM5400G,\n        ns2:VAVRM5461,\n        ns2:VAVRM5462,\n        ns2:VAVRM5463,\n        ns2:VAVRM5464,\n        ns2:VAVRM5465,\n        ns2:VAVRM5466,\n        ns2:VAVRM5467,\n        ns2:VAVRM5468,\n        ns2:VAVRM5469,\n        ns2:VAVRM5470,\n        ns2:VAVRM5471,\n        ns2:VAVRM5473,\n        ns2:VAVRM5475A,\n        ns2:VAVRM5475_1,\n        ns2:VAVRM5475_2,\n        ns2:VAVRM5480,\n        ns2:VAVRM5480A,\n        ns2:VAVRM5485A,\n        ns2:VAVRM5485_1,\n        ns2:VAVRM5485_2 ;\n    brick:hasPoint ns2:bldg5.AHU.AHU05S.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHU05S.Chilled_Water_Supply_Temp,\n        ns2:bldg5.AHU.AHU05S.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU05S.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU05S.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU05S.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU05S.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU05S.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU0BN a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg5.AHU.AHU0BN.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU0BN.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU0BN.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU0BN.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU0BN.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU0BN.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHU0BS a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg5.AHU.AHU0BS.Cooling_Valve_Output,\n        ns2:bldg5.AHU.AHU0BS.Heating_Valve_Output,\n        ns2:bldg5.AHU.AHU0BS.Outside_Air_Temp,\n        ns2:bldg5.AHU.AHU0BS.Outside_Air_Temp_Virtual,\n        ns2:bldg5.AHU.AHU0BS.Supply_Air_Temp,\n        ns2:bldg5.AHU.AHU0BS.Supply_Air_Temp_Setpoint ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHUBN a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg5.AHU.AHUBN.Chilled_Water_Supply_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:AHUBS a brick:Air_Handler_Unit ;\n    brick:hasPoint ns2:bldg5.AHU.AHUBS.Chilled_Water_Return_Temp,\n        ns2:bldg5.AHU.AHUBS.Chilled_Water_Supply_Temp ;\n    brick:isFedBy ns2:chiller .\n\nns2:Chemistry.Annex_ChilledWater_Demand_kBtu a brick:Electric_Meter ;\n    rdfs:label \"Chemistry.Annex_ChilledWater_Demand_kBtu\" ;\n    brick:isPointOf ns2:chiller .\n\nns2:Chemistry.Annex_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;\n    rdfs:label \"Chemistry.Annex_Electricity_Demand_kBtu\" .\n\nns2:VAVRM0400G a brick:VAV ;\n    brick:feeds ns2:RM0400G ;\n    brick:hasPoint ns2:bldg5.ZONE.BS.RM0400G.Zone_Air_Temp .\n\nns2:VAVRM0410 a brick:VAV ;\n    brick:feeds ns2:RM0410 ;\n    brick:hasPoint ns2:bldg5.ZONE.BN.RM0410.VLV_1_COMD .\n\nns2:VAVRM4461 a brick:VAV ;\n    brick:feeds ns2:RM4461 ;\n    brick:hasPoint ns2:bldg5.ZONE.4S.RM4461.CTL_STPT,\n        ns2:bldg5.ZONE.4S.RM4461.Zone_Air_Temp .\n\nns2:VAVRM4480 a brick:VAV ;\n    brick:feeds ns2:RM4480 ;\n    brick:hasPoint ns2:bldg5.ZONE.4SFC4.RM4480.Zone_Air_Temp .\n\nns2:bldg5 a brick:Building ;\n    brick:area [ brick:hasUnits unit:FT_2 ;\n            brick:value \"99922^^<http://www.w3.org/2001/XMLSchema#integer>\" ] .\n\nns2:floor0 a brick:Floor ;\n    brick:hasPart ns2:RM0400G_room,\n        ns2:RM0410_room .\n\nns2:floor1 a brick:Floor ;\n    brick:hasPart ns2:RM1400B_room,\n        ns2:RM1400G_room,\n        ns2:RM1415A_room,\n        ns2:RM1415_room,\n        ns2:RM1430_room,\n        ns2:RM1435_1_room,\n        ns2:RM1435_2_room,\n        ns2:RM1440_room,\n        ns2:RM1445_room,\n        ns2:RM1450_room,\n        ns2:RM1455_room,\n        ns2:RM1475_room,\n        ns2:RM1480A_room,\n        ns2:RM1485_room,\n        ns2:RM1488_room .\n\nns2:floor2 a brick:Floor ;\n    brick:hasPart ns2:RM2400B_room,\n        ns2:RM2400G_room,\n        ns2:RM2415_1_room,\n        ns2:RM2415_2_room,\n        ns2:RM2430_room,\n        ns2:RM2435_room,\n        ns2:RM2440_room,\n        ns2:RM2445_room,\n        ns2:RM2450_room,\n        ns2:RM2455A_room,\n        ns2:RM2455_1_room,\n        ns2:RM2455_2_room,\n        ns2:RM2462_room,\n        ns2:RM2463_room,\n        ns2:RM2464_room,\n        ns2:RM2465_room,\n        ns2:RM2466_room,\n        ns2:RM2467_room,\n        ns2:RM2468_room,\n        ns2:RM2469_room,\n        ns2:RM2470_room,\n        ns2:RM2471_room,\n        ns2:RM2473_room,\n        ns2:RM2475_room,\n        ns2:RM2480_room,\n        ns2:RM2485_room .\n\nns2:floor3 a brick:Floor ;\n    brick:hasPart ns2:RM3400B_room,\n        ns2:RM3400G_room,\n        ns2:RM3415_room,\n        ns2:RM3430_1_room,\n        ns2:RM3430_2_room,\n        ns2:RM3435_1_room,\n        ns2:RM3435_2_room,\n        ns2:RM3435_3_room,\n        ns2:RM3450_room,\n        ns2:RM3455_1_room,\n        ns2:RM3455_2_room,\n        ns2:RM3461_room,\n        ns2:RM3462_room,\n        ns2:RM3463_room,\n        ns2:RM3464_room,\n        ns2:RM3465_room,\n        ns2:RM3466_room,\n        ns2:RM3467_room,\n        ns2:RM3468_room,\n        ns2:RM3469_room,\n        ns2:RM3470_room,\n        ns2:RM3471_room,\n        ns2:RM3473_room,\n        ns2:RM3475_room,\n        ns2:RM3480_room,\n        ns2:RM3485_room .\n\nns2:floor4 a brick:Floor ;\n    brick:hasPart ns2:RM4400G_room,\n        ns2:RM4413_room,\n        ns2:RM4419_room,\n        ns2:RM4430_room,\n        ns2:RM4435A_room,\n        ns2:RM4435_room,\n        ns2:RM4440_room,\n        ns2:RM4445_room,\n        ns2:RM4450_room,\n        ns2:RM4455_room,\n        ns2:RM4461_room,\n        ns2:RM4462_room,\n        ns2:RM4463_room,\n        ns2:RM4465_room,\n        ns2:RM4467_room,\n        ns2:RM4469_room,\n        ns2:RM4471_room,\n        ns2:RM4473_room,\n        ns2:RM4480_room,\n        ns2:RM4491A_room .\n\nns2:floor5 a brick:Floor ;\n    brick:hasPart ns2:RM5400B_room,\n        ns2:RM5400E_room,\n        ns2:RM5400G_room,\n        ns2:RM5415_room,\n        ns2:RM5417_room,\n        ns2:RM5425_room,\n        ns2:RM5430A_room,\n        ns2:RM5430_room,\n        ns2:RM5440A_room,\n        ns2:RM5440_room,\n        ns2:RM5445_1_room,\n        ns2:RM5445_2_room,\n        ns2:RM5450_room,\n        ns2:RM5455A_room,\n        ns2:RM5455_room,\n        ns2:RM5461_room,\n        ns2:RM5462_room,\n        ns2:RM5463_room,\n        ns2:RM5464_room,\n        ns2:RM5465_room,\n        ns2:RM5466_room,\n        ns2:RM5467_room,\n        ns2:RM5468_room,\n        ns2:RM5469_room,\n        ns2:RM5470_room,\n        ns2:RM5471_room,\n        ns2:RM5473_room,\n        ns2:RM5475A_room,\n        ns2:RM5475_1_room,\n        ns2:RM5475_2_room,\n        ns2:RM5480A_room,\n        ns2:RM5480_room,\n        ns2:RM5485A_room,\n        ns2:RM5485_1_room,\n        ns2:RM5485_2_room .\n\n<urn:bldg5> a owl:Ontology ;\n    rdfs:label \"Mortar building bldg5\" ;\n    owl:imports <https://brickschema.org/schema/1.4/Brick> .\n\nns2:RM0400G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0400G_room .\n\nns2:RM0410 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM0410_room .\n\nns2:RM1400B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1400B_room .\n\nns2:RM1400G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1400G_room .\n\nns2:RM1415 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1415_room .\n\nns2:RM1415A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1415A_room .\n\nns2:RM1430 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1430_room .\n\nns2:RM1435_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1435_1_room .\n\nns2:RM1435_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1435_2_room .\n\nns2:RM1440 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1440_room .\n\nns2:RM1445 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1445_room .\n\nns2:RM1450 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1450_room .\n\nns2:RM1455 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1455_room .\n\nns2:RM1475 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1475_room .\n\nns2:RM1480A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1480A_room .\n\nns2:RM1485 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1485_room .\n\nns2:RM1488 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM1488_room .\n\nns2:RM2400B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2400B_room .\n\nns2:RM2400G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2400G_room .\n\nns2:RM2415_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2415_1_room .\n\nns2:RM2415_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2415_2_room .\n\nns2:RM2430 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2430_room .\n\nns2:RM2435 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2435_room .\n\nns2:RM2440 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2440_room .\n\nns2:RM2445 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2445_room .\n\nns2:RM2450 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2450_room .\n\nns2:RM2455A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2455A_room .\n\nns2:RM2455_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2455_1_room .\n\nns2:RM2455_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2455_2_room .\n\nns2:RM2462 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2462_room .\n\nns2:RM2463 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2463_room .\n\nns2:RM2464 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2464_room .\n\nns2:RM2465 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2465_room .\n\nns2:RM2466 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2466_room .\n\nns2:RM2467 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2467_room .\n\nns2:RM2468 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2468_room .\n\nns2:RM2469 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2469_room .\n\nns2:RM2470 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2470_room .\n\nns2:RM2471 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2471_room .\n\nns2:RM2473 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2473_room .\n\nns2:RM2475 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2475_room .\n\nns2:RM2480 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2480_room .\n\nns2:RM2485 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM2485_room .\n\nns2:RM3400B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3400B_room .\n\nns2:RM3400G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3400G_room .\n\nns2:RM3415 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3415_room .\n\nns2:RM3430_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3430_1_room .\n\nns2:RM3430_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3430_2_room .\n\nns2:RM3435_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3435_1_room .\n\nns2:RM3435_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3435_2_room .\n\nns2:RM3435_3 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3435_3_room .\n\nns2:RM3450 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3450_room .\n\nns2:RM3455_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3455_1_room .\n\nns2:RM3455_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3455_2_room .\n\nns2:RM3461 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3461_room .\n\nns2:RM3462 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3462_room .\n\nns2:RM3463 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3463_room .\n\nns2:RM3464 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3464_room .\n\nns2:RM3465 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3465_room .\n\nns2:RM3466 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3466_room .\n\nns2:RM3467 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3467_room .\n\nns2:RM3468 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3468_room .\n\nns2:RM3469 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3469_room .\n\nns2:RM3470 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3470_room .\n\nns2:RM3471 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3471_room .\n\nns2:RM3473 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3473_room .\n\nns2:RM3475 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3475_room .\n\nns2:RM3480 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3480_room .\n\nns2:RM3485 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM3485_room .\n\nns2:RM4400G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4400G_room .\n\nns2:RM4413 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4413_room .\n\nns2:RM4419 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4419_room .\n\nns2:RM4430 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4430_room .\n\nns2:RM4435 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4435_room .\n\nns2:RM4435A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4435A_room .\n\nns2:RM4440 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4440_room .\n\nns2:RM4445 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4445_room .\n\nns2:RM4450 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4450_room .\n\nns2:RM4455 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4455_room .\n\nns2:RM4461 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4461_room .\n\nns2:RM4462 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4462_room .\n\nns2:RM4463 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4463_room .\n\nns2:RM4465 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4465_room .\n\nns2:RM4467 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4467_room .\n\nns2:RM4469 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4469_room .\n\nns2:RM4471 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4471_room .\n\nns2:RM4473 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4473_room .\n\nns2:RM4480 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4480_room .\n\nns2:RM4491A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM4491A_room .\n\nns2:RM5400B a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5400B_room .\n\nns2:RM5400E a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5400E_room .\n\nns2:RM5400G a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5400G_room .\n\nns2:RM5415 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5415_room .\n\nns2:RM5417 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5417_room .\n\nns2:RM5425 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5425_room .\n\nns2:RM5430 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5430_room .\n\nns2:RM5430A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5430A_room .\n\nns2:RM5440 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5440_room .\n\nns2:RM5440A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5440A_room .\n\nns2:RM5445_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5445_1_room .\n\nns2:RM5445_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5445_2_room .\n\nns2:RM5450 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5450_room .\n\nns2:RM5455 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5455_room .\n\nns2:RM5455A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5455A_room .\n\nns2:RM5461 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5461_room .\n\nns2:RM5462 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5462_room .\n\nns2:RM5463 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5463_room .\n\nns2:RM5464 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5464_room .\n\nns2:RM5465 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5465_room .\n\nns2:RM5466 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5466_room .\n\nns2:RM5467 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5467_room .\n\nns2:RM5468 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5468_room .\n\nns2:RM5469 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5469_room .\n\nns2:RM5470 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5470_room .\n\nns2:RM5471 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5471_room .\n\nns2:RM5473 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5473_room .\n\nns2:RM5475A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5475A_room .\n\nns2:RM5475_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5475_1_room .\n\nns2:RM5475_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5475_2_room .\n\nns2:RM5480 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5480_room .\n\nns2:RM5480A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5480A_room .\n\nns2:RM5485A a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5485A_room .\n\nns2:RM5485_1 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5485_1_room .\n\nns2:RM5485_2 a brick:HVAC_Zone ;\n    brick:hasPart ns2:RM5485_2_room .\n\nns2:VAVRM1400B a brick:VAV ;\n    brick:feeds ns2:RM1400B ;\n    brick:hasPoint ns2:bldg5.ZONE.1N.RM1400B.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1400B.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1400B.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1400B.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1400G a brick:VAV ;\n    brick:feeds ns2:RM1400G ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01S.RM1400G.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01S.RM1400G.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01S.RM1400G.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1415 a brick:VAV ;\n    brick:feeds ns2:RM1415 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1415.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1415.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1415.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1415A a brick:VAV ;\n    brick:feeds ns2:RM1415A ;\n    brick:hasPoint ns2:bldg5.ZONE.1N.RM1415A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1415A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1415A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1415A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1430 a brick:VAV ;\n    brick:feeds ns2:RM1430 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1430.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1430.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1430.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1435_1 a brick:VAV ;\n    brick:feeds ns2:RM1435_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1435_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1435_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1435_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1435_2 a brick:VAV ;\n    brick:feeds ns2:RM1435_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.1N.RM1435_2.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU01N.RM1435_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1435_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1435_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1440 a brick:VAV ;\n    brick:feeds ns2:RM1440 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1440.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1440.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1440.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1445 a brick:VAV ;\n    brick:feeds ns2:RM1445 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1445.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1445.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1445.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1450 a brick:VAV ;\n    brick:feeds ns2:RM1450 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1450.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1450.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1450.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1455 a brick:VAV ;\n    brick:feeds ns2:RM1455 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01N.RM1455.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1475 a brick:VAV ;\n    brick:feeds ns2:RM1475 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01S.RM1475.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1480A a brick:VAV ;\n    brick:feeds ns2:RM1480A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01S.RM1480A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1485 a brick:VAV ;\n    brick:feeds ns2:RM1485 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01S.RM1485.Zone_Reheat_Valve_Command .\n\nns2:VAVRM1488 a brick:VAV ;\n    brick:feeds ns2:RM1488 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU01S.RM1488.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2400B a brick:VAV ;\n    brick:feeds ns2:RM2400B ;\n    brick:hasPoint ns2:bldg5.ZONE.2N.RM2400B.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2400B.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2400G a brick:VAV ;\n    brick:feeds ns2:RM2400G ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2400G.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2415_1 a brick:VAV ;\n    brick:feeds ns2:RM2415_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2415_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2415_2 a brick:VAV ;\n    brick:feeds ns2:RM2415_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2415_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2430 a brick:VAV ;\n    brick:feeds ns2:RM2430 ;\n    brick:hasPoint ns2:bldg5.ZONE.2N.RM2430.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2430.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2435 a brick:VAV ;\n    brick:feeds ns2:RM2435 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2435.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2440 a brick:VAV ;\n    brick:feeds ns2:RM2440 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2440.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2445 a brick:VAV ;\n    brick:feeds ns2:RM2445 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2445.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2450 a brick:VAV ;\n    brick:feeds ns2:RM2450 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2450.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2455A a brick:VAV ;\n    brick:feeds ns2:RM2455A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2455A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2455_1 a brick:VAV ;\n    brick:feeds ns2:RM2455_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2455_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2455_2 a brick:VAV ;\n    brick:feeds ns2:RM2455_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02N.RM2455_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2462 a brick:VAV ;\n    brick:feeds ns2:RM2462 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2462.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2463 a brick:VAV ;\n    brick:feeds ns2:RM2463 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2463.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2464 a brick:VAV ;\n    brick:feeds ns2:RM2464 ;\n    brick:hasPoint ns2:bldg5.ZONE.2S.RM2464.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2464.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2465 a brick:VAV ;\n    brick:feeds ns2:RM2465 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2465.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2466 a brick:VAV ;\n    brick:feeds ns2:RM2466 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2466.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2467 a brick:VAV ;\n    brick:feeds ns2:RM2467 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2467.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2468 a brick:VAV ;\n    brick:feeds ns2:RM2468 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2468.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2469 a brick:VAV ;\n    brick:feeds ns2:RM2469 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2469.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2470 a brick:VAV ;\n    brick:feeds ns2:RM2470 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2470.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2471 a brick:VAV ;\n    brick:feeds ns2:RM2471 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2471.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2473 a brick:VAV ;\n    brick:feeds ns2:RM2473 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2473.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2475 a brick:VAV ;\n    brick:feeds ns2:RM2475 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2475.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2480 a brick:VAV ;\n    brick:feeds ns2:RM2480 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2480.Zone_Reheat_Valve_Command .\n\nns2:VAVRM2485 a brick:VAV ;\n    brick:feeds ns2:RM2485 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU02S.RM2485.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3400B a brick:VAV ;\n    brick:feeds ns2:RM3400B ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3400B.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3400G a brick:VAV ;\n    brick:feeds ns2:RM3400G ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3400G.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3415 a brick:VAV ;\n    brick:feeds ns2:RM3415 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3415.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3430_1 a brick:VAV ;\n    brick:feeds ns2:RM3430_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3430_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3430_2 a brick:VAV ;\n    brick:feeds ns2:RM3430_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.3N.RM3430_2.VLV_1_COMD,\n        ns2:bldg5.ZONE.3N.RM3430_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3430_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3435_1 a brick:VAV ;\n    brick:feeds ns2:RM3435_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3435_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3435_2 a brick:VAV ;\n    brick:feeds ns2:RM3435_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.3N.RM3435_2.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3435_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3435_3 a brick:VAV ;\n    brick:feeds ns2:RM3435_3 ;\n    brick:hasPoint ns2:bldg5.ZONE.3N.RM3435_3.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3435_3.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3450 a brick:VAV ;\n    brick:feeds ns2:RM3450 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3450.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3455_1 a brick:VAV ;\n    brick:feeds ns2:RM3455_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3455_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3455_2 a brick:VAV ;\n    brick:feeds ns2:RM3455_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03N.RM3455_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3461 a brick:VAV ;\n    brick:feeds ns2:RM3461 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3461.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3462 a brick:VAV ;\n    brick:feeds ns2:RM3462 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3462.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3463 a brick:VAV ;\n    brick:feeds ns2:RM3463 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3463.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3464 a brick:VAV ;\n    brick:feeds ns2:RM3464 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3464.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3465 a brick:VAV ;\n    brick:feeds ns2:RM3465 ;\n    brick:hasPoint ns2:bldg5.ZONE.3S.RM3465.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3465.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3466 a brick:VAV ;\n    brick:feeds ns2:RM3466 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3466.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3467 a brick:VAV ;\n    brick:feeds ns2:RM3467 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3467.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3468 a brick:VAV ;\n    brick:feeds ns2:RM3468 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3468.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3469 a brick:VAV ;\n    brick:feeds ns2:RM3469 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3469.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3470 a brick:VAV ;\n    brick:feeds ns2:RM3470 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3470.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3471 a brick:VAV ;\n    brick:feeds ns2:RM3471 ;\n    brick:hasPoint ns2:bldg5.ZONE.3S.RM3471.VLV_1_COMD,\n        ns2:bldg5.ZONE.3S.RM3471.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3471.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3473 a brick:VAV ;\n    brick:feeds ns2:RM3473 ;\n    brick:hasPoint ns2:bldg5.ZONE.3S.RM3473.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3473.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3475 a brick:VAV ;\n    brick:feeds ns2:RM3475 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3475.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3480 a brick:VAV ;\n    brick:feeds ns2:RM3480 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3480.Zone_Reheat_Valve_Command .\n\nns2:VAVRM3485 a brick:VAV ;\n    brick:feeds ns2:RM3485 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU03S.RM3485.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4400G a brick:VAV ;\n    brick:feeds ns2:RM4400G ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4413 a brick:VAV ;\n    brick:feeds ns2:RM4413 ;\n    brick:hasPoint ns2:bldg5.ZONE.4N.RM4413.CTL_STPT,\n        ns2:bldg5.ZONE.AHU04N.RM4413.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4413.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4413.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4419 a brick:VAV ;\n    brick:feeds ns2:RM4419 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4419.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4419.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4430 a brick:VAV ;\n    brick:feeds ns2:RM4430 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4430.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4430.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4435 a brick:VAV ;\n    brick:feeds ns2:RM4435 ;\n    brick:hasPoint ns2:bldg5.ZONE.4N.RM4435.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4435.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4435.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4435A a brick:VAV ;\n    brick:feeds ns2:RM4435A ;\n    brick:hasPoint ns2:bldg5.ZONE.4N.RM4435A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4440 a brick:VAV ;\n    brick:feeds ns2:RM4440 ;\n    brick:hasPoint ns2:bldg5.ZONE.4N.RM4440.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4440.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4440.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4445 a brick:VAV ;\n    brick:feeds ns2:RM4445 ;\n    brick:hasPoint ns2:bldg5.ZONE.4N.RM4445.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4445.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4445.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4450 a brick:VAV ;\n    brick:feeds ns2:RM4450 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4450.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4450.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4455 a brick:VAV ;\n    brick:feeds ns2:RM4455 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4455.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4455.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4462 a brick:VAV ;\n    brick:feeds ns2:RM4462 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4462.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4462.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4463 a brick:VAV ;\n    brick:feeds ns2:RM4463 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4463.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4463.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4465 a brick:VAV ;\n    brick:feeds ns2:RM4465 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4465.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4465.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4467 a brick:VAV ;\n    brick:feeds ns2:RM4467 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4467.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4467.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4469 a brick:VAV ;\n    brick:feeds ns2:RM4469 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4469.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4469.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4471 a brick:VAV ;\n    brick:feeds ns2:RM4471 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4471.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4471.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4473 a brick:VAV ;\n    brick:feeds ns2:RM4473 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04S.RM4473.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04S.RM4473.Zone_Reheat_Valve_Command .\n\nns2:VAVRM4491A a brick:VAV ;\n    brick:feeds ns2:RM4491A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5400B a brick:VAV ;\n    brick:feeds ns2:RM5400B ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5400B.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5400E a brick:VAV ;\n    brick:feeds ns2:RM5400E ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5400E.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5400G a brick:VAV ;\n    brick:feeds ns2:RM5400G ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5400G.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5415 a brick:VAV ;\n    brick:feeds ns2:RM5415 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5415.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5417 a brick:VAV ;\n    brick:feeds ns2:RM5417 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5417.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5425 a brick:VAV ;\n    brick:feeds ns2:RM5425 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5425.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5430 a brick:VAV ;\n    brick:feeds ns2:RM5430 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5430.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5430A a brick:VAV ;\n    brick:feeds ns2:RM5430A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5430A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5440 a brick:VAV ;\n    brick:feeds ns2:RM5440 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5440.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5440A a brick:VAV ;\n    brick:feeds ns2:RM5440A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5440A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5445_1 a brick:VAV ;\n    brick:feeds ns2:RM5445_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.5N.RM5445_1.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5445_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5445_2 a brick:VAV ;\n    brick:feeds ns2:RM5445_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5445_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5450 a brick:VAV ;\n    brick:feeds ns2:RM5450 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5450.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5455 a brick:VAV ;\n    brick:feeds ns2:RM5455 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5455.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5455A a brick:VAV ;\n    brick:feeds ns2:RM5455A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05N.RM5455A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5461 a brick:VAV ;\n    brick:feeds ns2:RM5461 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5461.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5462 a brick:VAV ;\n    brick:feeds ns2:RM5462 ;\n    brick:hasPoint ns2:bldg5.ZONE.5S.RM5462.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5462.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5463 a brick:VAV ;\n    brick:feeds ns2:RM5463 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5463.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5464 a brick:VAV ;\n    brick:feeds ns2:RM5464 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5464.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5465 a brick:VAV ;\n    brick:feeds ns2:RM5465 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5465.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5466 a brick:VAV ;\n    brick:feeds ns2:RM5466 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5466.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5467 a brick:VAV ;\n    brick:feeds ns2:RM5467 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5467.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5468 a brick:VAV ;\n    brick:feeds ns2:RM5468 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5468.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5469 a brick:VAV ;\n    brick:feeds ns2:RM5469 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5469.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5470 a brick:VAV ;\n    brick:feeds ns2:RM5470 ;\n    brick:hasPoint ns2:bldg5.ZONE.5S.RM5470.VLV_1_COMD,\n        ns2:bldg5.ZONE.5S.RM5470.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5470.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5471 a brick:VAV ;\n    brick:feeds ns2:RM5471 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5471.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5473 a brick:VAV ;\n    brick:feeds ns2:RM5473 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5473.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5475A a brick:VAV ;\n    brick:feeds ns2:RM5475A ;\n    brick:hasPoint ns2:bldg5.ZONE.5S.RM5475A.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5475A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5475_1 a brick:VAV ;\n    brick:feeds ns2:RM5475_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.5S.RM5475_1.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5475_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5475_2 a brick:VAV ;\n    brick:feeds ns2:RM5475_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.5S.RM5475_2.CTL_STPT,\n        ns2:bldg5.ZONE.5S.RM5475_2.VLV_1_COMD,\n        ns2:bldg5.ZONE.AHU05S.RM5475_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5475_2.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5480 a brick:VAV ;\n    brick:feeds ns2:RM5480 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5480.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5480A a brick:VAV ;\n    brick:feeds ns2:RM5480A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Heating_Mode,\n        ns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5485A a brick:VAV ;\n    brick:feeds ns2:RM5485A ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5485A.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5485_1 a brick:VAV ;\n    brick:feeds ns2:RM5485_1 ;\n    brick:hasPoint ns2:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5485_1.Zone_Reheat_Valve_Command .\n\nns2:VAVRM5485_2 a brick:VAV ;\n    brick:feeds ns2:RM5485_2 ;\n    brick:hasPoint ns2:bldg5.ZONE.5S.RM5485_2.VLV_1_COMD,\n        ns2:bldg5.ZONE.5S.RM5485_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp,\n        ns2:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp_Setpoint,\n        ns2:bldg5.ZONE.AHU05S.RM5485_2.Zone_Reheat_Valve_Command .\n\nns2:bldg5.AHU.AHU01N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01N.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"93b89677-cfa7-4433-9abd-0ec89cc9ac71\" ] .\n\nns2:bldg5.AHU.AHU01N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU01N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e87dc4a3-7c0b-49a8-9c81-2e229f8a73e7\" ] .\n\nns2:bldg5.AHU.AHU01N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU01N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76eb5a98-9400-4c47-b316-0418c133fa96\" ] .\n\nns2:bldg5.AHU.AHU01N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01N.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU01N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01N.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"74c8e64b-42ea-4d6f-97a6-0b2fcec36c02\" ] .\n\nns2:bldg5.AHU.AHU01N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5433b8b7-63de-4405-ae9b-14651afc0aa2\" ] .\n\nns2:bldg5.AHU.AHU01N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU01N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5b87aec-081c-42ad-bda3-5cf9cde901a3\" ] .\n\nns2:bldg5.AHU.AHU01S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01S.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58b53224-fb22-44aa-969e-85e4ed456da0\" ] .\n\nns2:bldg5.AHU.AHU01S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01S.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0c1ac18-9ea0-47c2-83a2-c97d94d2e019\" ] .\n\nns2:bldg5.AHU.AHU01S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU01S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c084b26a-291e-45da-b058-dd0b8f2530e3\" ] .\n\nns2:bldg5.AHU.AHU01S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU01S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3669f785-fca4-41e0-9bbc-78083fd26c65\" ] .\n\nns2:bldg5.AHU.AHU01S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01S.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU01S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01S.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e8ea60eb-9ccb-49fa-b8bc-d697cb098e60\" ] .\n\nns2:bldg5.AHU.AHU01S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU01S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c4415259-c88e-457e-bc26-d4a9ffb03f06\" ] .\n\nns2:bldg5.AHU.AHU01S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU01S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"237e1681-d346-4ef0-9089-e78d7cef14bf\" ] .\n\nns2:bldg5.AHU.AHU02N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02N.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5762e0b7-d66f-4a97-bfb1-f65192848a1a\" ] .\n\nns2:bldg5.AHU.AHU02N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU02N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"666f97b2-cd12-42d0-b364-4dc5edafbb26\" ] .\n\nns2:bldg5.AHU.AHU02N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU02N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14530e28-01fa-4fb4-85c8-de71f1f9b468\" ] .\n\nns2:bldg5.AHU.AHU02N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02N.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU02N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02N.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0dd8631-d3ca-439e-8ebc-15848fea143e\" ] .\n\nns2:bldg5.AHU.AHU02N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31627fca-9d92-432f-b5be-49ebe244319d\" ] .\n\nns2:bldg5.AHU.AHU02N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU02N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86347a75-588c-4776-ba15-43d613df4e04\" ] .\n\nns2:bldg5.AHU.AHU02S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02S.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b1f4023a-689d-4341-aa2e-ccc2b8261b2e\" ] .\n\nns2:bldg5.AHU.AHU02S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02S.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b2c05a08-7f3e-425e-95b8-c346a0356540\" ] .\n\nns2:bldg5.AHU.AHU02S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU02S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4a8c1e3-eb74-473c-8594-a80fb7c9d794\" ] .\n\nns2:bldg5.AHU.AHU02S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU02S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0dd8a4a7-c1ad-4109-9ab8-b93e77b13c8a\" ] .\n\nns2:bldg5.AHU.AHU02S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02S.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU02S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02S.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"01edbc2e-a84a-40bb-9080-50261817b194\" ] .\n\nns2:bldg5.AHU.AHU02S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU02S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96129272-f099-4edc-bcd9-d8a527506e6a\" ] .\n\nns2:bldg5.AHU.AHU02S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU02S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bddaf072-87c6-4f98-b615-4b793bdbde0e\" ] .\n\nns2:bldg5.AHU.AHU03N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03N.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"96e99b2a-4f59-495d-a6dc-5519f3d72284\" ] .\n\nns2:bldg5.AHU.AHU03N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU03N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0488c0a-0044-4840-9f24-b5230e0ed259\" ] .\n\nns2:bldg5.AHU.AHU03N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU03N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1abb8efd-8333-42d4-92a7-e7e0de479828\" ] .\n\nns2:bldg5.AHU.AHU03N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03N.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU03N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03N.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0e9e517-b000-491f-8e37-99691488d7e0\" ] .\n\nns2:bldg5.AHU.AHU03N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd9239c3-2e8d-4eb3-8b8a-047faed97358\" ] .\n\nns2:bldg5.AHU.AHU03N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU03N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2a76b6de-ebe8-45be-9246-f3a3ea4a9e05\" ] .\n\nns2:bldg5.AHU.AHU03S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03S.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c3a0f45b-17ce-4ae2-b980-266d0ed78011\" ] .\n\nns2:bldg5.AHU.AHU03S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03S.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3db00dc8-9a2c-4658-a9f8-a489f4e1550b\" ] .\n\nns2:bldg5.AHU.AHU03S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU03S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7200ebcf-d3d1-450c-bb64-b44cfcd581f8\" ] .\n\nns2:bldg5.AHU.AHU03S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU03S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"912b609f-c02a-4fa8-9ccf-38b51f547a9c\" ] .\n\nns2:bldg5.AHU.AHU03S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03S.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU03S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03S.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0ca927b2-7993-433c-9e09-aae48e52f5ba\" ] .\n\nns2:bldg5.AHU.AHU03S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU03S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"691a5e66-fc70-4f3d-9095-b30b58a1fa94\" ] .\n\nns2:bldg5.AHU.AHU03S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU03S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"384da7eb-0a13-4182-9483-7855e7647008\" ] .\n\nns2:bldg5.AHU.AHU04N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04N.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c45bce75-fb04-431c-a4bf-9601a4bb78c2\" ] .\n\nns2:bldg5.AHU.AHU04N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU04N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b54ed8d3-3f63-405c-944a-4d3cc1554498\" ] .\n\nns2:bldg5.AHU.AHU04N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU04N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a085f518-0206-4ab6-af19-0d5370a94019\" ] .\n\nns2:bldg5.AHU.AHU04N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04N.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"94ce9639-512b-4836-ab43-9975f086c9bf\" ] .\n\nns2:bldg5.AHU.AHU04N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04N.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"79c7dfe6-73df-41bc-93a7-645569cad4f2\" ] .\n\nns2:bldg5.AHU.AHU04N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e49427b8-fdf0-4d08-a7dc-9ea25d3f6444\" ] .\n\nns2:bldg5.AHU.AHU04N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU04N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa76252c-2e4d-488d-9a50-8288648f2e2f\" ] .\n\nns2:bldg5.AHU.AHU04S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04S.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"addf90fc-6aca-4684-bb88-ff6daffb4280\" ] .\n\nns2:bldg5.AHU.AHU04S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04S.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48af3671-8861-4db3-8929-c498a4315a50\" ] .\n\nns2:bldg5.AHU.AHU04S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU04S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cab4a64a-9002-4fe8-a324-f281bad4430c\" ] .\n\nns2:bldg5.AHU.AHU04S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU04S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35c52212-9689-4d50-8fa8-896c7552c6dd\" ] .\n\nns2:bldg5.AHU.AHU04S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04S.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"89261d3a-1a1c-4ac1-a57a-63ea14d77c90\" ] .\n\nns2:bldg5.AHU.AHU04S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04S.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0708a286-05be-45a4-ad18-9b03488716c8\" ] .\n\nns2:bldg5.AHU.AHU04S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"534dfe93-0f7d-47be-9c16-d991b026eda6\" ] .\n\nns2:bldg5.AHU.AHU04S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU04S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7728384e-7566-406d-b5ea-08fe38a152b1\" ] .\n\nns2:bldg5.AHU.AHU04SLC.BCHWS a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04SLC.BCHWS\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e28d734-3e0d-44d6-9d1c-6f9f667d0c1e\" ] .\n\nns2:bldg5.AHU.AHU04SLC.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04SLC.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"426a5376-bf3e-4c84-a015-17138834c0d9\" ] .\n\nns2:bldg5.AHU.AHU04SLC.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU04SLC.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"db052d39-0dad-43f6-a05b-2a04508d51d0\" ] .\n\nns2:bldg5.AHU.AHU05N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05N.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5f69ecb7-4d8c-4173-a385-5ebc74ac2470\" ] .\n\nns2:bldg5.AHU.AHU05N.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU05N.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fa3b4ea0-846a-4229-9dc0-356cf97a470a\" ] .\n\nns2:bldg5.AHU.AHU05N.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU05N.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cbd9f509-0d27-4355-a981-2837b1c74c0f\" ] .\n\nns2:bldg5.AHU.AHU05N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05N.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU05N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05N.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"338d9ebc-2780-48a4-9361-d2a5e1690965\" ] .\n\nns2:bldg5.AHU.AHU05N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU05N.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ec2b700b-5d74-4b54-afab-3b2d74da04d3\" ] .\n\nns2:bldg5.AHU.AHU05S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05S.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76f6958d-2431-4272-b764-cc96eb061ab2\" ] .\n\nns2:bldg5.AHU.AHU05S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05S.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8eb5b89e-3b5b-40e4-a267-e348d526dd1c\" ] .\n\nns2:bldg5.AHU.AHU05S.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU05S.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3dc3d4d5-6bf0-4813-91d0-33ad5e31fea3\" ] .\n\nns2:bldg5.AHU.AHU05S.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU05S.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6381bbdc-7c34-4c4e-918a-7ee379d404bb\" ] .\n\nns2:bldg5.AHU.AHU05S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05S.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU05S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05S.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0d79fa2e-324f-4f9c-9ae2-fdcdc4f6c99b\" ] .\n\nns2:bldg5.AHU.AHU05S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU05S.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"39f82c0a-a0ae-4670-92e2-10eeded1337f\" ] .\n\nns2:bldg5.AHU.AHU05S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU05S.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5ec7b59-112a-4a81-8c18-55779783b130\" ] .\n\nns2:bldg5.AHU.AHU0BN.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU0BN.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"075682e3-dd64-4a26-8150-7cf09f9acc50\" ] .\n\nns2:bldg5.AHU.AHU0BN.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU0BN.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a446694b-b0ae-4acf-ac68-09b46602630c\" ] .\n\nns2:bldg5.AHU.AHU0BN.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU0BN.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU0BN.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU0BN.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"846e3ecf-ba2a-43cc-8a4d-f9691b7e3ecb\" ] .\n\nns2:bldg5.AHU.AHU0BN.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU0BN.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cdc36b38-4881-46d6-a75f-266358250b47\" ] .\n\nns2:bldg5.AHU.AHU0BN.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU0BN.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2f6a6d86-ea40-4642-bb53-17f6c92659d4\" ] .\n\nns2:bldg5.AHU.AHU0BS.Cooling_Valve_Output a brick:Cooling_Command,\n        brick:Valve_Command ;\n    rdfs:label \"bldg5.AHU.AHU0BS.Cooling Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"82e472e2-29f6-4c9d-9fd5-7fcf85473612\" ] .\n\nns2:bldg5.AHU.AHU0BS.Heating_Valve_Output a brick:Command ;\n    rdfs:label \"bldg5.AHU.AHU0BS.Heating Valve Output\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"131508bd-26a8-4ca1-8554-129aacb520c9\" ] .\n\nns2:bldg5.AHU.AHU0BS.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU0BS.Outside Air Temp\" .\n\nns2:bldg5.AHU.AHU0BS.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU0BS.Outside Air Temp Virtual\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5c0dd67f-efa3-4529-81dd-9e4df3fe1068\" ] .\n\nns2:bldg5.AHU.AHU0BS.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHU0BS.Supply Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0bc0d5a7-9be1-4f86-86ac-dc09bae697d3\" ] .\n\nns2:bldg5.AHU.AHU0BS.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.AHU.AHU0BS.Supply Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8069f6d4-c8a6-43a1-bc2f-7f6d4b7fe40e\" ] .\n\nns2:bldg5.AHU.AHUBN.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHUBN.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5fdaa516-14d5-4d86-877c-ece8ef761ae7\" ] .\n\nns2:bldg5.AHU.AHUBS.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHUBS.Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a6eb9463-65d0-4405-bcbb-74f3a7289d87\" ] .\n\nns2:bldg5.AHU.AHUBS.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.AHU.AHUBS.Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77547f87-6f62-4b43-b6ed-403b12694567\" ] .\n\nns2:bldg5.CHW.BUILD_DP a brick:Differential_Pressure_Sensor ;\n    rdfs:label \"bldg5.CHW.BUILD DP\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d7affd7-eade-4cda-96f0-941b872bbc92\" ] .\n\nns2:bldg5.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg5.CHW.Building Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fc91c342-fedb-4a62-a9b1-de69f6c105d9\" ] .\n\nns2:bldg5.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.CHW.Building Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b90f3efa-e0d1-402a-9205-c8fd91780477\" ] .\n\nns2:bldg5.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.CHW.Building Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0e03b086-c47e-48d9-84d2-e7191d95cde6\" ] .\n\nns2:bldg5.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg5.CHW.Building Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4482a14f-0a9e-4b8d-910e-469212f23cde\" ] .\n\nns2:bldg5.CHW.ECONOMIZER a brick:Damper_Position_Command ;\n    rdfs:label \"bldg5.CHW.ECONOMIZER\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"551aa91f-ffc8-4ea7-9ff6-cb6d79ea195a\" ] .\n\nns2:bldg5.CHW.Enable a brick:Enable_Command ;\n    rdfs:label \"bldg5.CHW.Enable\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"23005883-9b55-4ae9-a408-c1785a2aca22\" ] .\n\nns2:bldg5.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;\n    rdfs:label \"bldg5.CHW.LOOP DP\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f34c64a4-f5e1-4f11-a544-38881a6a2555\" ] .\n\nns2:bldg5.CHW.Loop_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;\n    rdfs:label \"bldg5.CHW.Loop Chilled Water Delta Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3526389-9800-43e3-b23a-af1246484a1f\" ] .\n\nns2:bldg5.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;\n    rdfs:label \"bldg5.CHW.Loop Chilled Water Flow\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf73f7a4-0930-4212-bdb6-3c136f14e7ab\" ] .\n\nns2:bldg5.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;\n    rdfs:label \"bldg5.CHW.Loop Chilled Water Return Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7fbe469-c887-4e79-87f9-7d1bd90e2ed0\" ] .\n\nns2:bldg5.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;\n    rdfs:label \"bldg5.CHW.Loop Chilled Water Return Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4335bcb-aeb4-400d-a8b6-08c468871b2e\" ] .\n\nns2:bldg5.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;\n    rdfs:label \"bldg5.CHW.Loop Chilled Water Supply Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f00d65c9-3a58-4c5f-8563-c31ca6389af8\" ] .\n\nns2:bldg5.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;\n    rdfs:label \"bldg5.CHW.Loop Chilled Water Supply Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60862238-8098-46eb-a554-38e405651e8f\" ] .\n\nns2:bldg5.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.CHW.Outside Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b64f1c2-ec2b-40ee-bdec-e2204bcd5fc6\" ] .\n\nns2:bldg5.CHW.Pump1_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg5.CHW.Pump1_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aac2ee18-42bf-4111-ab6b-05a865c85f0d\" ] .\n\nns4:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg5.CHW.Pump1_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2d6e7f7-874d-4b95-9850-dfb7c8b1d047\" ] .\n\nns2:bldg5.CHW.Pump2_SPEED a brick:Speed_Status ;\n    rdfs:label \"bldg5.CHW.Pump2_SPEED\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aeea3f24-5bd3-4109-baa6-3bf96cb8bb79\" ] .\n\nns5:Stop a brick:Start_Stop_Command ;\n    rdfs:label \"bldg5.CHW.Pump2_Start/Stop\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04698127-1f7c-41d1-a74e-a683f0537132\" ] .\n\nns2:bldg5.ZONE.1N.RM1400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.1N.RM1400B.Zone Air Temp\" .\n\nns2:bldg5.ZONE.1N.RM1415A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.1N.RM1415A.Zone Air Temp\" .\n\nns2:bldg5.ZONE.1N.RM1435_2.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.1N.RM1435_2.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.2N.RM2400B.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.2N.RM2400B.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.2N.RM2430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.2N.RM2430.Zone Air Temp\" .\n\nns2:bldg5.ZONE.2S.RM2464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.2S.RM2464.Zone Air Temp\" .\n\nns2:bldg5.ZONE.3N.RM3430_2.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.3N.RM3430_2.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.3N.RM3430_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.3N.RM3430_2.Zone Air Temp\" .\n\nns2:bldg5.ZONE.3N.RM3435_2.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.3N.RM3435_2.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.3N.RM3435_3.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.3N.RM3435_3.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.3S.RM3465.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.3S.RM3465.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.3S.RM3471.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.3S.RM3471.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.3S.RM3471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.3S.RM3471.Zone Air Temp\" .\n\nns2:bldg5.ZONE.3S.RM3473.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.3S.RM3473.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.4N.RM4413.CTL_STPT a brick:Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.4N.RM4413.CTL STPT\" .\n\nns2:bldg5.ZONE.4N.RM4435.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.4N.RM4435.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.4N.RM4435A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.4N.RM4435A.Zone Air Temp\" .\n\nns2:bldg5.ZONE.4N.RM4440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.4N.RM4440.Zone Air Temp\" .\n\nns2:bldg5.ZONE.4N.RM4445.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.4N.RM4445.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.4S.RM4461.CTL_STPT a brick:Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.4S.RM4461.CTL STPT\" .\n\nns2:bldg5.ZONE.4S.RM4461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.4S.RM4461.Zone Air Temp\" .\n\nns2:bldg5.ZONE.4SFC4.RM4480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.4SFC4.RM4480.Zone Air Temp\" .\n\nns2:bldg5.ZONE.5N.RM5445_1.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.5N.RM5445_1.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.5S.RM5462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.5S.RM5462.Zone Air Temp\" .\n\nns2:bldg5.ZONE.5S.RM5470.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.5S.RM5470.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.5S.RM5470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.5S.RM5470.Zone Air Temp\" .\n\nns2:bldg5.ZONE.5S.RM5475A.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.5S.RM5475A.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.5S.RM5475_1.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.5S.RM5475_1.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.5S.RM5475_2.CTL_STPT a brick:Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.5S.RM5475_2.CTL STPT\" .\n\nns2:bldg5.ZONE.5S.RM5475_2.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.5S.RM5475_2.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.5S.RM5485_2.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.5S.RM5485_2.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.5S.RM5485_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.5S.RM5485_2.Zone Air Temp\" .\n\nns2:bldg5.ZONE.AHU01N.RM1400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1400B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f62b2c8-8ba1-47b3-ad1c-52d64d37be3e\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1400B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ea7dfdb6-8b7a-42ed-9637-519209776a79\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1400B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1400B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6833ad1c-4d25-478c-89e7-50cfb6864063\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1415.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"63416595-4361-4df0-bd77-46bae9d7cdf1\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1415.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b25860dd-9db4-4b82-8f18-06913e8a446b\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1415.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1415.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b8b5892-946f-47a7-920b-0d9a27071c9b\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1415A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1415A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"831feefa-ff3c-4376-be85-bc43f14e0e5a\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1415A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1415A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ab57c18-dfa1-429d-9bb3-99c41d5f34cc\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1415A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1415A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c61cb30-32dc-4972-8968-7cde7f80a6d8\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1430.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"baffeeaa-1c78-43ad-bf44-b6c5c8c08aab\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1430.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5cd33d5-9c16-4c97-9049-930db0f4c8cf\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1430.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1430.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"120a6f82-9a7b-4aa4-8f34-37a3d57fed4e\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1435_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1435_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20fa7255-d858-4852-8fe9-f74a9f5564a9\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1435_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1435_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e16df003-bf77-4279-9b2e-d28a426c4af2\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1435_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1435_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a2f5cf7f-d474-4b73-a61c-c914e8e03efa\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1435_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1435_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e9cf49db-260a-47f3-9abd-18ffa0d46348\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1435_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1435_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"559652ff-5cac-4645-ba00-798b2a39047e\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1435_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1435_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7c1fa9e-8cdb-4ec8-960c-45a6c4cf9240\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1440.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"28b9879b-9d90-4f77-9a38-49dc141d3110\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1440.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1401a7c4-fb89-4f61-9ab5-0e38811c9b21\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1440.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1440.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd93d0ab-f7f4-4a5e-8b32-29a2b5610e46\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1445.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b90028a9-0072-4f2d-aeff-2d84b68198b0\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1445.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0a7cc88-a41a-4a27-b775-84fe2b962f81\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1445.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1445.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9dbaba99-80ad-496f-a8db-494fb8c01f00\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1450.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ca02ab4f-acd7-4bd1-8f1c-f47cc8c7bd8d\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1450.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b9c30947-8d25-4c37-a9a1-32d36e8a6d60\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1450.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1450.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d2faefea-c6dd-4f95-afa0-2b20c9a0daef\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1455.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b991876-77c3-42d1-b4a4-a15fb9eedbe6\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1455.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"147376f0-21fd-4e7d-9514-3784635cb213\" ] .\n\nns2:bldg5.ZONE.AHU01N.RM1455.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01N.RM1455.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ffa1d2b0-f91e-442f-8b1a-09d0c878c532\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1400G.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9339966e-1c86-4f42-af00-782339ce9161\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1400G.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a12e665-62de-4bc3-a5c1-928278e5c872\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1400G.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1400G.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e1f5c875-7b0d-4eeb-ab72-14193d34e9cc\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1475.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"793113b7-942a-49a1-a456-53791486f229\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1475.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"612bd5cc-d6be-4dcb-9f98-8762e9e792fa\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1475.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1475.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86801fde-d899-4a42-bbe0-051def4afa34\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1480A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"03ebf80e-a513-4fe0-93c3-79a608236255\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1480A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"878c83bf-549e-4da1-9c20-58ae17de63e3\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1480A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1480A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bcf5c64b-1c23-4a32-927b-4e4fa9e542cc\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1485.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"36b10604-75e6-46d5-aa2d-22dc62e82175\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1485.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8532c8c4-aee8-4f91-adeb-c2cf8ac2bb2a\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1485.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1485.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"57db38bd-f3d3-456c-97a6-71fd4cafb6ce\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1488.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"73305de3-68f4-42d7-a39f-f9dbcb099e68\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1488.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9da57d74-03f0-4092-955c-4e39393b72e7\" ] .\n\nns2:bldg5.ZONE.AHU01S.RM1488.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU01S.RM1488.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2472c546-2587-4a78-8651-f3f900dbc048\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2400B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30a70ebe-3eb5-4742-8ae3-72301d61e409\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2400B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1fc6073-c425-48f7-950e-4b83f009c2ac\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2400B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2400B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fe67d8dc-b151-4a52-befb-f8ded77527f0\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2415_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"715b36da-7e3f-47e8-8c41-3ab55c7a7d83\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2415_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3842814f-91f1-4fd9-9994-dd2bdc32701d\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2415_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2415_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a5a8fcd7-9e77-462f-b961-86d3b66de8aa\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2415_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b0ba83f-f583-4859-a2a9-8b35f6c79641\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2415_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6ea8ab84-e2c7-43af-be9a-8935b8ed3e3c\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2415_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2415_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bf42285-d52c-4e50-bec5-b37bccfc98b2\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2430.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebdd2202-cea8-45dc-b2a4-6c6cab1a79ab\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2430.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"833752c2-1699-404a-adc9-4b5888b38c55\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2430.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2430.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c10bc1a7-6050-4ce3-aacf-8b7db29f3d23\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2435.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ef0c3a0d-f978-4ef4-94d5-b6201c2f128f\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2435.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"af84faae-b97f-4050-9107-f0618486df19\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2435.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2435.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1450a55c-8b67-4288-a87c-8105d2b01946\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2440.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f7805aec-caff-42f4-a14e-e523dab44742\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2440.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"042ec544-2b16-4bbe-8c6d-34be399a1eaa\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2440.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2440.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa8b2d77-ee76-45c8-b254-feaf3c16f4e1\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2445.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9798bb24-4779-4eab-a3f6-f68a5b95810a\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2445.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b23dffea-1551-4c26-81a4-10cf01347138\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2445.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2445.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfc34ea3-61dc-4789-a080-0f26b6388bca\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2450.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"24a84d33-7808-4dfc-bfd7-4a815b1bf85d\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2450.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ccbe8ab9-6686-414a-9150-63b40f13930a\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2450.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2450.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"85893222-0432-4779-8470-a038d31050d8\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2455_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5bae90c2-dca8-4a2e-a31e-7729df5786b4\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2455_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8de26fe5-af97-4641-9a22-c858b067918b\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2455_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2455_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a9a8ce03-6aaf-465b-adc3-fe77ed781d01\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2455_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b6ebb463-95fd-4c03-b9c3-905bba2c7458\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2455_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c0b10f2-c00b-4c61-bdbd-c1b8cf453a25\" ] .\n\nns2:bldg5.ZONE.AHU02N.RM2455_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02N.RM2455_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc30e43c-73b6-4c4f-bdfc-49b9d44adc00\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2400G.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f38e6083-b14f-42b8-8bbc-0c74a70591c5\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2400G.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"60f38b7d-f085-4861-b68a-75da7955d80e\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2400G.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2400G.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97de7a57-6004-4229-821e-2a6ca43e5936\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2455A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebbd3949-2440-443a-b04b-7e47323e0bfb\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2455A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75f6a0b6-551e-4234-a49b-c1f00b3cc7fd\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2455A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2455A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e051b35d-7b0e-4862-bd2a-ff0f22bc8a81\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2462.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8a4d2675-b425-44ec-b0dc-cc9d3006ad6b\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2462.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4f3bb22-84f1-4da1-9e7e-c354876d4192\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2462.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2462.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5863040d-ce81-47d0-b567-e5495a0cc11c\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2463.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"77afe343-ffe8-457f-adce-5aef5c76316d\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2463.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ff29e58f-4a6e-47f6-b8c4-4591f742e02b\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2463.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2463.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b4f94a46-54fa-4316-9b52-896af8dbc77d\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2464.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"14e8fe9a-1af5-4190-9800-8fb46ab2f833\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2464.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae2d094b-4af8-40aa-af5f-6e8e7444e9ed\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2464.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2464.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f19695b7-d238-4aa8-af05-3a8c512454c2\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2465.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bc2eefd-0769-49a1-b9eb-8ced95bb78a4\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2465.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d6a26266-0a72-47d3-86c7-fefffd720dad\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2465.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2465.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"37da6750-93b1-4bdd-9414-5ecd6dc6c5db\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2466.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0178b67a-3fcf-4d1a-b066-1d16569dbc4f\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2466.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"00a47833-ca76-4319-8df2-77712fc4bdf1\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2466.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2466.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"647b3f87-ad49-438f-8de2-0a00cd42acf2\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2467.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"851945c4-f2df-462f-9e74-fe6b43a93a0f\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2467.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9de85d7e-1c04-4242-be16-20d9e2e940fb\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2467.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2467.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b6f8882-0e1a-4ef7-8f8f-018ff2dde2c4\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2468.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7f805e71-6bb9-4338-b7ab-10b4ee153ced\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2468.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"490cf8f4-d99c-4c5c-8042-37444aa9fec1\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2468.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2468.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c74e5a22-3f50-4fac-afcc-39275d695609\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2469.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"33c8912f-48c0-496c-8556-faf8c1155f38\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2469.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a5180f0-e623-4b1e-8775-31a8c69cdbe6\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2469.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2469.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"51868c34-a21e-4a5b-8457-0d5dfae63f48\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2470.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b35a1720-abde-4be7-90a9-0ac9c50aae0d\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2470.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4d589bf-783d-4a20-bba0-4c0092f426a8\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2470.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2470.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5eb92921-c9db-4386-ba42-cfaa0783c8b5\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2471.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bf59e4f1-a786-443b-a7d4-2eac304c543e\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2471.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b47c1544-521e-45f6-a56a-814d9e8c955f\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2471.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2471.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9c6aebfb-1b0f-421c-bd04-310ae68c2791\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2473.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"08934e86-830a-41ea-94eb-3d76948edc3a\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2473.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5d5a2e60-0592-4b18-87b8-c1e1d151f23f\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2473.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2473.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"da45e97c-5523-4a1c-b502-2f777df9c26e\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2475.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a3c69ff-8f09-4d92-8d3c-961791425fcd\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2475.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0349336d-f6fd-49a1-8556-7e5415bd54af\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2475.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2475.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38443972-285d-4097-af47-18e9cfb38e01\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2480.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dbaab56b-c67e-4552-afca-7fb5ad793c5f\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2480.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"caf33326-eb33-4cb2-924d-059cdbaad323\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2480.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2480.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f6a400b9-7160-4513-bfec-6569ff7b47ca\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2485.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fef4294d-bfae-408f-9b41-78087be2758f\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2485.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c2fd5510-7bda-479c-ab56-dd51713b86e5\" ] .\n\nns2:bldg5.ZONE.AHU02S.RM2485.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU02S.RM2485.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9fd6f35-2af9-4550-8bc4-b94a3f76f012\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3400B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"515a3b34-51d1-4369-b934-42a28ab72afb\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3400B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9e0dc55c-487b-47f3-8f39-f08e89fcc2ac\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3400B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3400B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1def799f-b38b-4fd6-a5bf-bb0d2f6f43b8\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3415.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43c45cac-297c-409f-94b7-73191d058be0\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3415.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c5385f8a-e4d7-49df-a706-e32dae1bc8f3\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3415.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3415.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf323369-a3ce-4c84-95ce-e440085476a3\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3430_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f51454cc-b3c7-4616-850a-3bfbe09d1ce2\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3430_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aefac6d4-8509-4476-a0b8-01d0003de1fe\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3430_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3430_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64f41173-a1b6-4a49-a236-c1cc69268484\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3430_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4a0dd69-2d33-4768-8d47-f6b831bb5247\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3430_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a3d3f5b-df36-4d0e-b03f-ea268965c17a\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3430_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3430_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e430b14-2636-4017-b693-0409afcf0012\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"25bf53f4-566f-480f-aaab-3175a9a08703\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64b4fac7-74c5-4e33-977c-8fc4a4bc890e\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb47af17-d2fd-4444-b99e-ecc4a59b4b71\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8aebec75-1637-4c94-8ad6-b90d3e5033b8\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b7492ee0-6daa-4a6e-92d9-3895f2850fa6\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1c35f285-b445-4a9a-b799-71bbf4964250\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_3.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"097fd336-f9ed-4246-b3a6-1d4ca0dfa317\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_3.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a85a448-ab9c-4fc9-89f7-601b1e2d61a6\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3435_3.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3435_3.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a37064b0-98be-4ffb-880b-c28b6a46ac26\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3450.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2fc41f31-ede3-4a75-af27-1ccf240fb148\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3450.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"240cfd4e-c02b-4f4b-a977-fda88406a471\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3450.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3450.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e995c70-2ec6-4a99-adcc-02b603158fcf\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3455_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6d0e5df4-a990-4a60-9d56-899f75b105fa\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3455_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dba9ad30-72ca-4b9b-b1d9-5f1e5bf4e8e8\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3455_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3455_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a81b4412-f767-437d-b552-b8d562b1d808\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3455_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6acbe40e-3ebd-48e9-837b-7496517b23c5\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3455_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f7046e6d-dd27-438d-a93c-8fa2ec18f4f2\" ] .\n\nns2:bldg5.ZONE.AHU03N.RM3455_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03N.RM3455_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"641bdde6-7f15-413b-a513-12c43617c1c6\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3400G.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40a0bdfe-8535-44b0-b0bf-ad49fe543384\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3400G.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d526b14c-ee04-4bd0-95f6-39c4b0638404\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3400G.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3400G.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b1be0ee-8322-4fa9-8b1c-e76629c65694\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3461.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d64a77eb-570f-473c-932d-d97a9907bd86\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3461.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0d8a3bbb-07dd-48fa-8090-cf0767d851d5\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3461.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3461.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65bfcbca-1374-4230-89b4-7a87e310f513\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3462.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7bdcf520-ec63-4139-ba72-da5acee26c20\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3462.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ab409079-ca2c-4d80-b116-b39a55a905b7\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3462.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3462.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8d4450af-e7bd-48d2-a01d-8afc4c506f31\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3463.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ea4ded8-f660-4ec1-9883-f53aed009dd2\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3463.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9aebe3d4-6579-4ea6-ac79-53fd5987fc29\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3463.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3463.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"58590944-4d4e-47cf-82b6-bb686e556390\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3464.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"775a05b8-7e34-4e3c-a50b-b525c30962d1\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3464.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43a47229-f15c-4a0c-beb4-0a328c5d9850\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3464.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3464.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9a02683-3435-4a53-810c-868e6f9e69e0\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3465.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b3f791e-2b78-4fac-8a55-59abb32c5c22\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3465.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f979a164-c691-4494-af44-85db3f3d0e58\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3465.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3465.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2249cb6e-4696-4a51-bf2f-9dfde2fdafba\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3466.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"197564f4-46d6-4ed9-a0f6-8fcf60619f9b\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3466.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d584f0c2-a738-4936-b4ec-d5364147b2eb\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3466.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3466.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e247e4e6-e625-4e9b-a903-373b43308c30\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3467.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3a40d91f-86df-4d05-b696-d154f72d73e1\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3467.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1e5a325c-ec4f-47c6-8e1a-ee03ec4d9a28\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3467.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3467.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"76dc13af-cd3b-4496-9898-d2f6687356d6\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3468.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"93dc8b5c-6f1a-43f0-8e93-6365f4507482\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3468.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f0565a1a-ffa7-456f-abb6-17dc78a636e1\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3468.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3468.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1b9e7da9-3294-4b14-8fc3-d2389c5c9961\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3469.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5e9916a4-c240-418c-b3cb-ad10c918d591\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3469.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f060ff6-7ea5-4f93-8a0a-65929e990777\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3469.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3469.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"75389867-dc24-47e7-91fa-1be42ad3a120\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3470.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0da9161-d5c9-41c4-bf81-04ceac1658ea\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3470.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"20f6e315-8b0b-44fa-b373-2573a4c51663\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3470.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3470.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"102b03a9-864e-4129-a902-9cd2834c76d9\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3471.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e537c7c-b871-4873-be8e-9a358b9c155e\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3471.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0811146-3efb-497c-9887-85e621c1b77a\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3471.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3471.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a42aac6b-ec81-44c4-87bf-e207fd9791d4\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3473.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dfe34a91-6d2c-43c0-8507-3ed18012089e\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3473.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"734ed4f8-c5bb-49ec-b2be-ac0865fb33c4\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3473.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3473.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aeb762f8-10c7-4fae-8254-02889e3b9d0d\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3475.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a756047c-39bc-4ea3-bdb1-9dd11b6b6f5f\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3475.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8518cfb7-372a-4679-9c84-9a62a56a3c56\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3475.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3475.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"677adcf6-a9be-4861-b618-26754e6dbe85\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3480.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8ec46990-e77b-4f03-8c85-aaa4fcf27edd\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3480.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"65f236ae-4c87-4fc5-a557-9a1d8c18bb3f\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3480.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3480.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ffc2e20-aabe-41a5-95f2-1d00c3ffb0f1\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3485.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"40306937-41c2-49e9-8282-d963fe6204ad\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3485.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"35579be5-fde6-4685-95fe-b829aeafb026\" ] .\n\nns2:bldg5.ZONE.AHU03S.RM3485.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU03S.RM3485.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"64ffa9d6-6791-4e84-b1e4-47c2003a9a11\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4413.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b243aec-6bb0-43f5-905d-34120b429d51\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4413.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4413.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c740e345-7a08-415d-b3cc-443a151a5b8c\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4413.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4413.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4dfbac11-c8f1-4eba-b0d7-316bdadabb5f\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4419.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"765c72c3-85ff-4911-9239-a33a9f9a02f5\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4419.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c99849a9-4d80-4834-ad79-2cc63af1329b\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4419.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4419.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6889c433-d0e6-41a0-9699-b631c36b1986\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4419.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4419.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0bcd7a1-b5ab-418a-ae51-f5474a32e7de\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4430.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"739b3560-c529-4796-a55f-6fb9454950a6\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4430.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86fc9b7d-38eb-4622-935a-bbfe9d4071cb\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4430.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4430.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"364320ea-536d-478c-a985-3804ca0658ea\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4430.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4430.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"56820ff1-82a6-4fb1-8b44-ef34074e19f1\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86fcd88d-904b-4996-bc09-2921e64cdec8\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2256a0f8-776e-41d5-b6d8-8e6ab499d7ca\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2938f372-78b1-466d-aba2-ecbf325ec05d\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc9913bf-99eb-45e0-a9ec-d97b898c8461\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1f4984f-80b0-403c-905f-5c747048e0c3\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3b77ed18-2eb4-4b7f-80d6-0cd6978daaa7\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6bafa26a-a1b7-491e-8379-afbb64ab3728\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4435A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4435A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45cb49ef-9ec0-4766-bf6c-2815a9364c34\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4440.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5a799f3d-f1be-4ca5-8fed-29fafda9c780\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4440.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fde18261-0354-4d1d-bda0-789a1d90fd83\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4440.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4440.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8e4e2096-6dda-4e6f-ad6a-4687aebcf66f\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4440.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4440.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"02d86736-cd41-434c-8091-50a4faae259d\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4445.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"38f67340-9df7-4f1a-8c38-540a2ebb9594\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4445.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b98fecc7-3676-4f03-b644-baa71d0e0335\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4445.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4445.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"939755ea-f45e-41e7-b4c9-8a5b1d75b608\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4445.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4445.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2e0cd11f-830c-4bab-b7ad-01f40dad5871\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4450.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0cf6ea5e-21a0-4b66-876e-fe16aee8af1e\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4450.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"45189ee6-c5ab-44c1-ad5c-bb0c243327ed\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4450.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4450.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d39797d1-3646-43aa-bb2b-2da3474f39a4\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4450.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4450.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d3657fea-7f23-4ea8-9b67-3f61d4ecc413\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4455.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3adb9f69-9c39-4960-a137-be15aa8598b2\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4455.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ee033bb-4a1a-4415-a8a2-5817bf59164a\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4455.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4455.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"296232d6-c5fd-42d2-88dd-ed2c1704fb0b\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4455.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4455.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48826710-5963-42d0-a861-2f5a295fdac8\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4491A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ce66443a-efe6-473b-bdaa-04bb3fef62e0\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4491A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"689067e8-1008-4b16-a214-a5e59b3b9c23\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4491A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3c6ea69c-5f6c-4e35-a1b7-dffedcceab44\" ] .\n\nns2:bldg5.ZONE.AHU04N.RM4491A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04N.RM4491A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2867e646-1650-4327-9a13-6a74c561cc88\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4400G.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e34b6217-ff9b-4613-ae91-9d4f2ddbe84b\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4400G.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"43367d22-bec3-412f-87cb-fe1bf619b7ea\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4400G.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8373e508-5799-4abe-8217-4e59e3b47c69\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4400G.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4400G.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"86c89bf5-ba36-41cc-91b9-9b95e41c9ffb\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4462.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"27c0cbb3-2a56-4abb-9f11-739f036f488d\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4462.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0d10044c-2d73-432a-a29c-3c6a950da668\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4462.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4462.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"509f0138-cb08-460f-a92e-692fac3ae22c\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4462.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4462.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6e4af682-285f-414d-926b-a9d93d0d9460\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4463.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a3e94781-a7d9-4447-962c-85b5aadc0d8e\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4463.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4da608b9-a0ba-4e39-9fad-876fbfcd8f7a\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4463.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4463.Zone Heating Mode\" .\n\nns2:bldg5.ZONE.AHU04S.RM4463.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4463.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"724998a9-c21a-4ce9-80b4-bda5a2c76bb6\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4465.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"16e5d78d-e117-42f3-ad07-78b6530dba63\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4465.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"26e9d516-0d32-4861-aca4-7fb0d0aa68ce\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4465.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4465.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4c0a432a-c798-45f7-8142-f27fa3776cd6\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4465.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4465.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b081e0a9-1c08-495c-b92a-93ef2a5bac42\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4467.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e707e622-b4f7-41f8-a6c0-81fe0996a5b6\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4467.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a8d3c5e4-3bd1-4130-a494-a02daa79a5a1\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4467.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4467.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f9da8f0d-9099-44a4-837d-3e2c5ba9a642\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4467.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4467.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3f72d506-5bfb-4b9f-ba27-e6dc92310ad8\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4469.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c94cdd84-fd27-44e0-b233-84c4aee2ebcc\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4469.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4465a709-621a-4c17-ad4f-1326e65cae40\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4469.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4469.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"031673fc-80b9-49aa-a79d-eec79b570040\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4469.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4469.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"954131cf-18f5-4234-990c-ef613ed5d514\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4471.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ae4979cc-e020-4314-9c7e-d55cb4a69587\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4471.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fad74b94-ab2a-4946-a4c3-20c3b177f2fd\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4471.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4471.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"828b0280-b2af-4d22-8ca7-206ec331dc40\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4471.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4471.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"48b1ab8a-b8a0-4875-a8f6-fb466cacb05b\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4473.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b38280d0-bda2-4335-a538-108de68cade4\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4473.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee90b979-2b22-46a0-898f-05982a74cc9f\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4473.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4473.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"93b41551-2781-46b0-997b-f11b173d9b2a\" ] .\n\nns2:bldg5.ZONE.AHU04S.RM4473.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU04S.RM4473.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"bc40ba5e-4164-47ba-8e42-adcabc566343\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5400B.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e17aaa20-7888-4020-a6bc-65002bf02227\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5400B.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c407dad-e866-484c-ad40-5a9664d185e2\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5400B.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5400B.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5b393c1f-1593-474f-b3b1-c6bd381f6b1a\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5415.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6426e3cd-849f-4cf2-b483-ab7b0865123d\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5415.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5979b92a-20dd-47be-9c64-506b77236dbd\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5415.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5415.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f4693f4-9a5d-4b16-82ec-208748f59cce\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5417.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d638d2d6-9261-4211-b3d2-8af1083717ef\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5417.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"42ab7552-7714-4e3d-b4bb-28584a42b7d6\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5417.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5417.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0be45573-ddad-490a-80e7-40c039cc11e6\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5425.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"80773644-80a7-4a0d-9b12-8646d8d02a2f\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5425.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7b157fcf-c4b8-4fda-85d6-0c5cdc4f3d60\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5425.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5425.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb6cf5c9-bd0e-4006-b882-4b620bdb48ac\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5430.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5609bde6-d89e-44be-893c-46ac5a1984ff\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5430.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99968792-3e53-4ff2-b80e-5d457fed73c3\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5430.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5430.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a4bd1348-d7c9-4bcb-8090-bb0c21117c1e\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5430A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fd16384b-31bb-4309-a438-ba653a2b2578\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5430A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6f320f1d-cf54-4461-813f-ef2e7fac24f8\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5430A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5430A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6279d89d-1538-4811-acee-4235cb7a5740\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5440.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f51839e3-84e7-4275-88fd-7065b2cf5ce8\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5440.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d0d79dcc-da5d-4a69-8e23-24593f8fc4c9\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5440.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5440.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fb709e51-2f96-4ff4-969f-5ca23aaf63a1\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5440A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9d5cbc38-1ffd-43ec-aa53-f3377872e0be\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5440A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6527348e-c658-4340-8060-ebaef17d8350\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5440A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5440A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"639ec4c0-616c-4f13-a829-d79d665dd035\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5445_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f082c82b-b61b-4258-a5b0-eded5089612c\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5445_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"99d59a44-d4c9-431f-a7ff-01947a2a55d3\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5445_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5445_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9718a9c6-d052-4177-8e99-c31772501848\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5445_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"13b85bc6-8c29-4b8f-8893-a7165f13c5be\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5445_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d8402745-2bd2-4c2a-839c-507d067b1ccf\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5445_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5445_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cf61f758-014e-4d60-b587-345c66ec3a6f\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5450.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"295502a7-6cae-4eed-b0dd-d3631acc5800\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5450.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f1e3ff3f-35ae-40e7-a386-04176b856fc2\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5450.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5450.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ccadac2f-442c-4b22-b2c7-0f662e40ff12\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5455.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"69a98923-73bc-44bc-bfef-6e4c221bcde8\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5455.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2d9c2c5d-33d4-4a55-935f-d6cf81a9e382\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5455.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5455.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dd5c3c48-6cbe-40fb-b198-c8843c9384fe\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5455A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f700f6f8-e162-4a2d-98a0-81baeedf5e9e\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5455A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"31c03d64-ceb4-45e8-b44f-0418e66c7422\" ] .\n\nns2:bldg5.ZONE.AHU05N.RM5455A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05N.RM5455A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ee002d01-1fe4-486c-91f8-2a8a7115f9f4\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5400E.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a3390ca-fc9b-4b5c-b567-b0ebaf15083c\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5400E.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e7290bc0-d0de-4cbf-89c6-5a4b0b01ff02\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5400E.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5400E.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8b9995e1-1314-4b1a-afb1-f196108b50fe\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5400G.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b0c06482-8ba9-4c7d-ab25-619cae9e844d\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5400G.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8c047565-a513-44b8-ad34-2fee929f0e76\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5400G.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5400G.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"84847eba-f345-422f-9ec3-d2b0cd3a9d50\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5461.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2c64df5d-baf4-4975-ae69-bbfcc946d726\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5461.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"44fb6636-9c9d-466a-a335-2811176ea726\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5461.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5461.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"109e3d3f-4361-4cce-b75e-4c7d3a0546ca\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5462.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6147a8b6-4f3a-4c7f-8b34-5df22b568b4b\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5462.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"982e429c-ddc3-47a5-b5bd-03ed631780cc\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5462.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5462.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"8f9dab95-7f2b-436f-bbaa-6ce3643ed60d\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5463.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"9cc96c6e-612e-45a1-9eab-75146040d176\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5463.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dc922296-1604-4e19-8473-1e4e51f10e1e\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5463.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5463.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0c16eea-a8c1-432c-ae32-1e595a1ecae3\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5464.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"5ea1fdb0-7051-4b2a-9ed9-60d578e82d32\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5464.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7e32528a-56e9-421f-80e2-68dc5335f6ce\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5464.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5464.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"df096e32-2ab7-43d5-8b0b-7ff1c2fb020b\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5465.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"55a601a9-2078-4ab6-9ed7-4284ee40e47d\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5465.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"e33e6209-398c-4517-8117-3596a5f57962\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5465.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5465.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b56e12f1-2830-4061-b975-a8892417082c\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5466.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2634ef17-9140-483d-883a-0fd91187edaf\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5466.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7187b795-a7d4-421c-9c5f-d1bc9c68f59b\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5466.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5466.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"30849e04-2cae-45fe-9f41-819ce467aa83\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5467.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"54b61d55-7a42-4611-a3bc-39efde4ef42a\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5467.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3061db3c-b2d7-4f2f-a344-4b6de37e5282\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5467.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5467.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"eae3c709-290c-41fe-87a7-3c2548feb1ce\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5468.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"037317fe-8ee8-4048-bc38-f4a613a38893\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5468.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1a39d994-aa28-42aa-9006-7d740c95ccb4\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5468.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5468.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4b4799b1-23ba-4137-aa49-93b63efa3844\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5469.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"aa655573-e642-4ecb-968b-28a65a6d2956\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5469.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7348f5e6-4f47-49af-9a80-01b54619707e\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5469.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5469.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"04904257-ba45-4d2f-a4f1-563e41388c67\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5470.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"f5eea75c-d104-4df3-88eb-2fabfb34bbca\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5470.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"2b409a7d-d1f8-47f4-9b8e-af7ce2e9c044\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5470.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5470.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cd2df77e-0fde-4556-a70e-1d2b4a5875a5\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5471.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d737be86-1deb-41fe-b8e6-9650cbb9989a\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5471.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"460d903d-929c-4a18-b838-827f9aaca462\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5471.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5471.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"cbe76550-e1d8-4669-b6f0-a065b63a523b\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5473.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"70a5f438-516f-4bfd-9cb6-087bdec4b6bf\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5473.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"478aaf03-3687-491b-a574-b5ef75856f9c\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5473.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5473.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"6c7771b3-f62e-45f9-bd59-09fd524c0abf\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"3ae1673e-6f5e-4172-a27f-1bf93a64ea5b\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d17a25c4-b34e-4013-9ff3-c34116595ff5\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ad18aac6-63dc-403c-a428-53193e237174\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"7dfbe48f-a1ee-4d5e-8fca-a017c191f229\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dcdf1d80-335d-4fe2-a49c-ed23a5121b89\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"a0bbc48c-a0be-4658-99e5-41d16fba8818\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"fbd75e78-d87d-4e56-b09b-0a64ef458d0c\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5475_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5475_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"efb83f46-33f3-45e8-9375-c757c9ce4064\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"47d08626-891a-47c7-ada4-91c6289e5937\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"dab38700-d1d5-4cb5-9d4d-8b9f4c2dd4f5\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b11ce6f4-07d0-451b-a047-8dbf9cfaeba9\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"0648a856-b5eb-4816-8d58-e6f64a80bf1d\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"261b643d-c844-4c47-b8cd-0e435aabe0fd\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Heating_Mode a brick:Heating_Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480A.Zone Heating Mode\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"b62ba62f-bd5a-4d48-9452-634b83304697\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5480A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5480A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"52fc1c1f-c7bf-4993-9a2c-a4e10b7648fe\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485A.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"290ca7b8-3ec8-4070-9057-3d6fe2a2cfbe\" ],\n        [ ref:hasTimeseriesId \"ce11d8c9-7704-4bcb-9cb6-e8e89c38a612\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485A.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c73b39cb-86af-47f5-9cf9-800919b4809f\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485A.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485A.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"916f0b3e-7dee-46d1-88a7-87cafc1a128e\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485_1.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"97ea5df6-2568-4e51-9fa2-4de84fa6929d\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485_1.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"1db662c2-d000-41d0-a6d6-6901c0dc50e3\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485_1.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485_1.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"d415c1ec-c951-4065-be57-91027252038a\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485_2.Zone Air Temp\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"ebd2b7f7-71c3-4b5b-956c-209da7608d93\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485_2.Zone Air Temp Setpoint\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"c1134d29-5a81-414b-878f-2749eba7fc54\" ] .\n\nns2:bldg5.ZONE.AHU05S.RM5485_2.Zone_Reheat_Valve_Command a brick:Command ;\n    rdfs:label \"bldg5.ZONE.AHU05S.RM5485_2.Zone Reheat Valve Command\" ;\n    ref:hasExternalReference [ ref:hasTimeseriesId \"4a5d68e9-36c3-4618-84c3-164e0ea5a29a\" ] .\n\nns2:bldg5.ZONE.BN.RM0410.VLV_1_COMD a brick:Valve_Command ;\n    rdfs:label \"bldg5.ZONE.BN.RM0410.VLV 1 COMD\" .\n\nns2:bldg5.ZONE.BS.RM0400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;\n    rdfs:label \"bldg5.ZONE.BS.RM0400G.Zone Air Temp\" .\n\nns2:RM0400G_room a brick:Room .\n\nns2:RM0410_room a brick:Room .\n\nns2:RM1400B_room a brick:Room .\n\nns2:RM1400G_room a brick:Room .\n\nns2:RM1415A_room a brick:Room .\n\nns2:RM1415_room a brick:Room .\n\nns2:RM1430_room a brick:Room .\n\nns2:RM1435_1_room a brick:Room .\n\nns2:RM1435_2_room a brick:Room .\n\nns2:RM1440_room a brick:Room .\n\nns2:RM1445_room a brick:Room .\n\nns2:RM1450_room a brick:Room .\n\nns2:RM1455_room a brick:Room .\n\nns2:RM1475_room a brick:Room .\n\nns2:RM1480A_room a brick:Room .\n\nns2:RM1485_room a brick:Room .\n\nns2:RM1488_room a brick:Room .\n\nns2:RM2400B_room a brick:Room .\n\nns2:RM2400G_room a brick:Room .\n\nns2:RM2415_1_room a brick:Room .\n\nns2:RM2415_2_room a brick:Room .\n\nns2:RM2430_room a brick:Room .\n\nns2:RM2435_room a brick:Room .\n\nns2:RM2440_room a brick:Room .\n\nns2:RM2445_room a brick:Room .\n\nns2:RM2450_room a brick:Room .\n\nns2:RM2455A_room a brick:Room .\n\nns2:RM2455_1_room a brick:Room .\n\nns2:RM2455_2_room a brick:Room .\n\nns2:RM2462_room a brick:Room .\n\nns2:RM2463_room a brick:Room .\n\nns2:RM2464_room a brick:Room .\n\nns2:RM2465_room a brick:Room .\n\nns2:RM2466_room a brick:Room .\n\nns2:RM2467_room a brick:Room .\n\nns2:RM2468_room a brick:Room .\n\nns2:RM2469_room a brick:Room .\n\nns2:RM2470_room a brick:Room .\n\nns2:RM2471_room a brick:Room .\n\nns2:RM2473_room a brick:Room .\n\nns2:RM2475_room a brick:Room .\n\nns2:RM2480_room a brick:Room .\n\nns2:RM2485_room a brick:Room .\n\nns2:RM3400B_room a brick:Room .\n\nns2:RM3400G_room a brick:Room .\n\nns2:RM3415_room a brick:Room .\n\nns2:RM3430_1_room a brick:Room .\n\nns2:RM3430_2_room a brick:Room .\n\nns2:RM3435_1_room a brick:Room .\n\nns2:RM3435_2_room a brick:Room .\n\nns2:RM3435_3_room a brick:Room .\n\nns2:RM3450_room a brick:Room .\n\nns2:RM3455_1_room a brick:Room .\n\nns2:RM3455_2_room a brick:Room .\n\nns2:RM3461_room a brick:Room .\n\nns2:RM3462_room a brick:Room .\n\nns2:RM3463_room a brick:Room .\n\nns2:RM3464_room a brick:Room .\n\nns2:RM3465_room a brick:Room .\n\nns2:RM3466_room a brick:Room .\n\nns2:RM3467_room a brick:Room .\n\nns2:RM3468_room a brick:Room .\n\nns2:RM3469_room a brick:Room .\n\nns2:RM3470_room a brick:Room .\n\nns2:RM3471_room a brick:Room .\n\nns2:RM3473_room a brick:Room .\n\nns2:RM3475_room a brick:Room .\n\nns2:RM3480_room a brick:Room .\n\nns2:RM3485_room a brick:Room .\n\nns2:RM4400G_room a brick:Room .\n\nns2:RM4413_room a brick:Room .\n\nns2:RM4419_room a brick:Room .\n\nns2:RM4430_room a brick:Room .\n\nns2:RM4435A_room a brick:Room .\n\nns2:RM4435_room a brick:Room .\n\nns2:RM4440_room a brick:Room .\n\nns2:RM4445_room a brick:Room .\n\nns2:RM4450_room a brick:Room .\n\nns2:RM4455_room a brick:Room .\n\nns2:RM4461_room a brick:Room .\n\nns2:RM4462_room a brick:Room .\n\nns2:RM4463_room a brick:Room .\n\nns2:RM4465_room a brick:Room .\n\nns2:RM4467_room a brick:Room .\n\nns2:RM4469_room a brick:Room .\n\nns2:RM4471_room a brick:Room .\n\nns2:RM4473_room a brick:Room .\n\nns2:RM4480_room a brick:Room .\n\nns2:RM4491A_room a brick:Room .\n\nns2:RM5400B_room a brick:Room .\n\nns2:RM5400E_room a brick:Room .\n\nns2:RM5400G_room a brick:Room .\n\nns2:RM5415_room a brick:Room .\n\nns2:RM5417_room a brick:Room .\n\nns2:RM5425_room a brick:Room .\n\nns2:RM5430A_room a brick:Room .\n\nns2:RM5430_room a brick:Room .\n\nns2:RM5440A_room a brick:Room .\n\nns2:RM5440_room a brick:Room .\n\nns2:RM5445_1_room a brick:Room .\n\nns2:RM5445_2_room a brick:Room .\n\nns2:RM5450_room a brick:Room .\n\nns2:RM5455A_room a brick:Room .\n\nns2:RM5455_room a brick:Room .\n\nns2:RM5461_room a brick:Room .\n\nns2:RM5462_room a brick:Room .\n\nns2:RM5463_room a brick:Room .\n\nns2:RM5464_room a brick:Room .\n\nns2:RM5465_room a brick:Room .\n\nns2:RM5466_room a brick:Room .\n\nns2:RM5467_room a brick:Room .\n\nns2:RM5468_room a brick:Room .\n\nns2:RM5469_room a brick:Room .\n\nns2:RM5470_room a brick:Room .\n\nns2:RM5471_room a brick:Room .\n\nns2:RM5473_room a brick:Room .\n\nns2:RM5475A_room a brick:Room .\n\nns2:RM5475_1_room a brick:Room .\n\nns2:RM5475_2_room a brick:Room .\n\nns2:RM5480A_room a brick:Room .\n\nns2:RM5480_room a brick:Room .\n\nns2:RM5485A_room a brick:Room .\n\nns2:RM5485_1_room a brick:Room .\n\nns2:RM5485_2_room a brick:Room .\n\nns2:chiller a brick:Chiller ;\n    brick:hasPoint ns2:bldg5.CHW.BUILD_DP,\n        ns2:bldg5.CHW.Building_Chilled_Water_Flow,\n        ns2:bldg5.CHW.Building_Chilled_Water_Return_Temp,\n        ns2:bldg5.CHW.Building_Chilled_Water_Supply_Temp,\n        ns2:bldg5.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg5.CHW.ECONOMIZER,\n        ns2:bldg5.CHW.Enable,\n        ns2:bldg5.CHW.LOOP_DP,\n        ns2:bldg5.CHW.Loop_Chilled_Water_Delta_Temp,\n        ns2:bldg5.CHW.Loop_Chilled_Water_Flow,\n        ns2:bldg5.CHW.Loop_Chilled_Water_Return_Temp,\n        ns2:bldg5.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,\n        ns2:bldg5.CHW.Loop_Chilled_Water_Supply_Temp,\n        ns2:bldg5.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,\n        ns2:bldg5.CHW.Outside_Air_Temp,\n        ns2:bldg5.CHW.Pump1_SPEED,\n        ns4:Stop,\n        ns2:bldg5.CHW.Pump2_SPEED,\n        ns5:Stop .\n\n",
        "output": "This building is categorized as a medium office, with a total floor area of approximately 99922 square feet spanning 6 floors. The HVAC system comprises 15 air handling units (AHUs), including 0 variable air volume (VAV) units and 12 constant volume (CV) units. The system includes 12 cooling coils, and is equipped with advanced control features to optimize energy efficiency and occupant comfort. To enhance performance, the following energy conservation measures (ECMs) are recommended: Convert CV systems to VAV systems for better efficiency.; Optimize cooling coil operation during low-load periods.; Implement load-based staging of RTUs to minimize energy demand during low-occupancy periods.; Adjust thermostat setpoints to align cooling schedules with office hours.; Operate economizers to leverage outdoor air for free cooling when conditions permit.; Optimize HVAC scheduling to match occupancy levels.; Upgrade BAS to improve zoning and control.. In addition, the building's operational efficiency can be monitored using key performance indicators (KPIs) such as Run Time Reduction: Measure total runtime of HVAC equipment.; Energy per Occupied Area: Track energy consumption (kWh) relative to building occupancy.."
    },
    {
        "instruction": "Analyze the Brick model described in ./files\\bldg6.ttl",
